<project name="PCS215_v5" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="ETRAN, 984688192" />
    <param name="time_duration" value="20" />
    <param name="time_step" value="20" />
    <param name="sample_step" value="200" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.000005" />
    <param name="latency_count" value="100" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="C.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="1" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="21503" />
    <param name="Options" value="16" />
    <param name="Build" value="22" />
    <param name="Warn" value="1" />
    <param name="Check" value="7" />
    <param name="description" value="" />
    <param name="revisor" value="Qingsong.Sun, 1729847102" />
    <param name="architecture" value="windows" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="" />
    <param name="sparsity_threshold" value="200" />
    <param name="Preprocessor" value="" />
    <param name="Source" value=".\Resources\Q_Initial_Conditions.f&quot;" />
    <param name="labels" value="" />
  </paramlist>
  <paramlist name="Validation" />
  <definitions>
    <Definition classid="UserCmpDefn" name="break" group="" url="" version="" build="" crc="20696774" instances="1" key="" view="false" date="1729843935" id="447419100">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="185557946" x="396" y="216" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="AP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="958730343" x="396" y="252" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="BP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="44960279" x="396" y="288" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="CP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1350442876" x="756" y="126" w="30" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="Posc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2064629616" x="756" y="378" w="34" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="Negc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="378" w="82" h="10" orient="0" id="14626921" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="126" w="82" h="10" orient="0" id="383370112" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="288" w="46" h="10" orient="0" id="1076993685" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="252" w="46" h="10" orient="0" id="1971821706" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="216" w="46" h="10" orient="0" id="1055285892" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="288" w="64" h="10" orient="0" id="232072751" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="252" w="64" h="10" orient="0" id="1203703738" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="216" w="64" h="10" orient="0" id="1508003346" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="288" w="208" h="10" orient="0" id="1886693831" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="252" w="154" h="10" orient="0" id="925932350" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="216" w="100" h="10" orient="0" id="721119388" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1092638788" x="630" y="252" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="119390233" x="576" y="216" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="949639447" x="630" y="126" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="953807879" x="684" y="378" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1624870539" x="630" y="378" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1544151714" x="684" y="126" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1429903271" x="684" y="288" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="378" w="64" h="28" orient="0" id="1443051811" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="360" w="64" h="28" orient="0" id="579369239" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="18" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="126" w="64" h="28" orient="0" id="1875594819" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="144" w="64" h="28" orient="0" id="182419034" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="54" y="-18" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="180" w="10" h="154" orient="0" id="1945119574" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="180" w="10" h="154" orient="0" id="139058159" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="180" w="10" h="154" orient="0" id="324599100" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="889368895" x="684" y="360" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1782403786" x="684" y="180" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="60633963" x="630" y="360" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="244915184" x="630" y="180" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1206141111" x="576" y="360" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1333112458" x="576" y="180" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="AP" x="-72" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="BP" x="-72" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="CP" x="-72" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Posc" x="72" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Negc" x="72" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-44" height="89" width="78" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <line x1="-71" y1="-36" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-71" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-71" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="71" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="53" y="-24" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Posc]]></text>
        <line x1="71" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="54" y="30" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Negc]]></text>
        <text x="-50" y="-41" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="-50" y="-5" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
        <text x="-50" y="30" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[C]]></text>
        <line x1="0" y1="-9" x2="18" y2="9" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="0" y1="-9" x2="-18" y2="9" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-18" y1="9" x2="18" y2="9" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-18" y1="-9" x2="18" y2="-9" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="0" y1="-27" x2="0" y2="28" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
      </svg>
      <graphics>
        <paramlist />
        <Port id="1595227404" classid="Port" x="-72" y="-36">
          <paramlist>
            <param name="name" value="AP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1643045640" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="BP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="996304734" classid="Port" x="-72" y="36">
          <paramlist>
            <param name="name" value="CP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="636015424" classid="Port" x="72" y="-18">
          <paramlist>
            <param name="name" value="Posc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="50420033" classid="Port" x="72" y="18">
          <paramlist>
            <param name="name" value="Negc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="648663250" x="-39" y="-44" w="78" h="89">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="755546692" x="-71" y="-36">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="896050520" x="-71" y="0">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="32652878" x="-71" y="36">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1511577116" x="71" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="221679319" x="53" y="-24">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Posc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1789105557" x="71" y="18">
          <vertex x="0" y="0" />
          <vertex x="-32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="333148771" x="54" y="30">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Negc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1513141861" x="-50" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1697510997" x="-50" y="-5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1711128261" x="-50" y="30">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="936331034" x="0" y="-9">
          <vertex x="0" y="0" />
          <vertex x="18" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1639308159" x="0" y="-9">
          <vertex x="0" y="0" />
          <vertex x="-18" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1382699878" x="-18" y="9">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1857032746" x="-18" y="-9">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1204808462" x="0" y="-27">
          <vertex x="0" y="0" />
          <vertex x="0" y="55" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PWM_3Level" group="" url="" version="" build="" crc="44112165" instances="4" key="" view="false" date="1729843936" id="725639660">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="true" min="0" max="0">
            <value />
            <cond />
            <vis />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1837680221" x="468" y="216" w="80" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="dutyA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1423855270" x="108" y="252" w="67" h="25" z="100" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Tria" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1117292721" x="1242" y="720" w="73" h="24" z="470" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="PWM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="2114574124" x="594" y="216" w="85" h="64" z="420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="817597927" x="1152" y="558" w="27" h="242" z="460" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="12" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1152" y="720" w="64" h="10" orient="0" id="2050463065" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="168564813" x="216" y="252" w="80" h="63" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="378" w="190" h="10" orient="0" id="234616385" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="342" w="46" h="136" orient="0" id="1597322231" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="216" w="280" h="10" orient="0" id="532920254" disable="false">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1255457872" x="774" y="270" w="80" h="56" z="440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="288" w="46" h="82" orient="0" id="1861056736" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="252" w="46" h="10" orient="0" id="206737219" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1137147650" x="702" y="252" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1679546522" x="774" y="396" w="80" h="56" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="414" w="46" h="82" orient="0" id="152527337" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="378" w="46" h="10" orient="0" id="690878527" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="465758821" x="702" y="378" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:import" id="748269569" x="468" y="504" w="79" h="25" z="150" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="dutyB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="666" w="82" h="10" orient="0" id="1538016725" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="630" w="46" h="136" orient="0" id="221861363" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="504" w="280" h="10" orient="0" id="261065794" disable="false">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="236622880" x="774" y="558" w="80" h="56" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="576" w="46" h="82" orient="0" id="511699801" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="540" w="46" h="10" orient="0" id="2075905044" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1112369763" x="702" y="540" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1323144181" x="774" y="684" w="80" h="56" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="702" w="46" h="82" orient="0" id="1571064995" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="666" w="46" h="10" orient="0" id="893402366" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1638738799" x="702" y="666" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="630" w="280" h="10" orient="0" id="25692293" disable="false">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="416144040" x="468" y="792" w="79" h="25" z="170" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="dutyC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="792" w="100" h="10" orient="0" id="1825438448" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="954" w="82" h="10" orient="0" id="159107477" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="918" w="46" h="136" orient="0" id="654695194" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="792" w="280" h="10" orient="0" id="121802637" disable="false">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1053921999" x="774" y="846" w="80" h="56" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="864" w="46" h="82" orient="0" id="1070891626" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="828" w="46" h="10" orient="0" id="518093186" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1204567426" x="702" y="828" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="55887439" x="774" y="972" w="80" h="56" z="400" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="990" w="46" h="82" orient="0" id="563476981" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="954" w="46" h="10" orient="0" id="17830871" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="590987117" x="702" y="954" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="918" w="280" h="10" orient="0" id="1075331227" disable="false">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="828" w="244" h="586" orient="0" id="1389968324" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-234" y="0" />
          <vertex x="-234" y="-576" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="666" w="118" h="298" orient="0" id="1390253081" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="288" />
          <vertex x="108" y="288" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="544286466" x="360" y="540" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1870883693" x="414" y="666" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:import" id="855636362" x="558" y="18" w="97" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="PWM_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1093138060" x="972" y="234" w="80" h="56" z="430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="580113975" x="972" y="288" w="80" h="56" z="450" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="342" w="280" h="10" orient="0" id="1803792303" disable="false">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="270" w="136" h="10" orient="0" id="704432666" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="555763239" x="972" y="360" w="80" h="56" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1048463391" x="972" y="414" w="80" h="56" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1832661359" x="972" y="522" w="80" h="56" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="291763077" x="972" y="576" w="80" h="56" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="163723572" x="972" y="648" w="80" h="56" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="2097242733" x="972" y="702" w="80" h="56" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="2125102577" x="972" y="810" w="80" h="56" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1069496052" x="972" y="864" w="80" h="56" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="450044621" x="972" y="936" w="80" h="56" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1524302694" x="972" y="990" w="80" h="56" z="410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="252" w="64" h="64" orient="0" id="244819699" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="306" w="64" h="82" orient="0" id="1608862719" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="54" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="396" w="136" h="10" orient="0" id="210482833" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="378" w="64" h="64" orient="0" id="888248418" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="432" w="64" h="118" orient="0" id="1931459872" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
          <vertex x="54" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="558" w="136" h="10" orient="0" id="1365440602" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="540" w="64" h="64" orient="0" id="1690940908" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="594" w="64" h="82" orient="0" id="1984237041" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="54" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="684" w="136" h="10" orient="0" id="522194250" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="666" w="64" h="64" orient="0" id="1956195245" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="720" w="64" h="118" orient="0" id="24780922" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
          <vertex x="54" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="846" w="136" h="10" orient="0" id="710243557" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="828" w="64" h="64" orient="0" id="516260806" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="882" w="64" h="82" orient="0" id="895074708" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="54" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="972" w="136" h="10" orient="0" id="629670146" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1510757724" x="882" y="252" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1665740072" x="882" y="306" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="747473630" x="882" y="378" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1649837435" x="882" y="432" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="2110706909" x="882" y="540" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="954660034" x="882" y="594" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1796322992" x="882" y="666" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="160351381" x="882" y="720" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1025278779" x="882" y="828" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1106730283" x="882" y="882" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="34421342" x="882" y="954" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="234" w="136" h="262" orient="0" id="621475048" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="288" w="136" h="244" orient="0" id="1398628482" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="234" />
          <vertex x="126" y="234" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="522" w="136" h="46" orient="0" id="908133212" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
          <vertex x="126" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="864" w="136" h="208" orient="0" id="2106267697" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-198" />
          <vertex x="126" y="-198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="810" w="136" h="190" orient="0" id="1960547477" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-180" />
          <vertex x="126" y="-180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2040468806" name="" x="1008" y="576" w="136" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="126" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1428314857" name="" x="936" y="1008" w="64" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="1253457513" x="126" y="288" w="76" h="22" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1453637283" x="288" y="252" w="80" h="56" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="230399942" name="" x="360" y="540" w="244" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="137544081" name="" x="1044" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1567888450" x="828" y="54" w="80" h="56" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1454444139" name="" x="864" y="54" w="82" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="198" />
          <vertex x="72" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="365279249" name="" x="720" y="36" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="456250399" name="" x="774" y="36" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1874696158" x="774" y="36" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" id="643516571" name="" x="144" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="234648629" name="" x="162" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="830949102" x="126" y="342" w="76" h="22" z="130" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1838792318" name="" x="162" y="342" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1274523682" name="" x="288" y="288" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="2032168975" x="252" y="144" w="80" h="61" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1481398697" name="" x="162" y="144" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2015378048" name="" x="162" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1160138572" x="324" y="144" w="80" h="56" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1245578512" name="" x="324" y="252" w="280" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="1550311917" x="126" y="108" w="76" h="22" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1235457359" name="" x="162" y="108" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1208858307" x="216" y="198" w="76" h="22" z="70" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="759562748" name="" x="252" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1002176642" name="" x="324" y="180" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1088830825" name="" x="414" y="666" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1574283002" name="" x="414" y="378" w="10" h="298" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="288" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1599095505" name="" x="414" y="144" w="10" h="244" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="234" />
        </Wire>
        <Wire classid="WireOrthogonal" id="718993894" name="" x="360" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1400258425" x="414" y="378" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="2004040021" x="360" y="252" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" id="779137377" name="" x="1008" y="360" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1714206217" name="" x="1098" y="360" w="10" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="75355896" name="" x="1098" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="840872677" name="" x="1008" y="414" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1147203695" name="" x="1080" y="414" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="394896098" name="" x="1080" y="540" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="57821626" name="" x="1044" y="576" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="259003909" name="" x="1044" y="576" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2125569154" name="" x="1008" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2085276135" name="" x="1062" y="612" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1375021805" name="" x="1062" y="612" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="748555167" name="" x="1008" y="936" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="917631510" name="" x="1116" y="648" w="10" h="298" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="288" />
        </Wire>
        <Wire classid="WireOrthogonal" id="18273964" name="" x="1116" y="648" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="573461189" name="" x="1008" y="990" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="628725998" name="" x="1134" y="684" w="10" h="316" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="306" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1093553503" name="" x="504" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1061823928" name="" x="558" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="1730286374" x="594" y="342" w="85" h="64" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1535421060" x="594" y="504" w="85" h="64" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="501632426" x="594" y="630" w="85" h="64" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1755148506" x="594" y="792" w="85" h="64" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="130528887" x="594" y="918" w="85" h="64" z="380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1407376665" name="" x="504" y="504" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <grouping />
        <User classid="UserCmp" id="533374232" name="master:datatap" x="666" y="54" w="28" h="26" z="20" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1803250489" name="master:datatap" x="666" y="90" w="28" h="26" z="50" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1518277804" name="" x="648" y="144" w="64" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
          <vertex x="-54" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="985137104" x="666" y="54" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWMEN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1770670794" x="666" y="90" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="REn" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1940904025" name="master:datatap" x="666" y="126" w="28" h="26" z="60" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="821718840" name="master:datatap" x="666" y="162" w="28" h="26" z="90" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1902434386" x="666" y="126" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SEn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1481091773" x="666" y="162" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TEn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="261181926" x="720" y="36" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWMEN" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1714586967" x="828" y="144" w="80" h="56" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1190744859" name="" x="720" y="126" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="682569553" name="" x="774" y="126" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="410851122" x="774" y="126" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1549596766" x="720" y="126" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="REn" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="939153717" name="" x="864" y="144" w="46" h="280" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="270" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="234" w="46" h="10" orient="0" id="1214787250" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="288" w="46" h="10" orient="0" id="30600906" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="360" w="46" h="10" orient="0" id="1626993642" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="414" w="46" h="10" orient="0" id="1824760796" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1499704030" x="828" y="468" w="80" h="56" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2130698654" name="" x="720" y="450" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="469544057" name="" x="774" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="2018605178" x="774" y="450" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="518635165" x="720" y="450" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SEn" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="951724253" name="" x="864" y="468" w="46" h="244" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="234" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="522" w="46" h="10" orient="0" id="606483513" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="576" w="46" h="10" orient="0" id="443865848" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="648" w="46" h="10" orient="0" id="1937675697" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="702" w="46" h="10" orient="0" id="1773461826" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1125770493" x="828" y="756" w="80" h="56" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="232103114" name="" x="720" y="738" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="383567018" name="" x="774" y="738" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="603460064" x="774" y="738" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1977690693" x="720" y="738" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TEn" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="271263859" name="" x="864" y="756" w="46" h="244" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="234" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="810" w="46" h="10" orient="0" id="1899058420" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="864" w="46" h="10" orient="0" id="864834210" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="936" w="46" h="10" orient="0" id="1132143010" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="990" w="46" h="10" orient="0" id="1001861522" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="dutyA" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="dutyB" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="dutyC" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="PWM" x="54" y="0" dim="12" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Tria" x="0" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="PWM_EN" x="0" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" height="78" width="78" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="0" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SPWM]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-54" y="-18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[dutyA]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-54" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[dutyB]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-54" y="18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[dutyC]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="54" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PWM]]></text>
        <line x1="0" y1="54" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-5" y1="44" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="5" y1="44" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="63" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tria]]></text>
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="-63" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PWM_EN]]></text>
      </svg>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="116444829" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="dutyA" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1499737664" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="dutyB" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1292780872" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="dutyC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="36349908" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="PWM" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="12" />
          </paramlist>
        </Port>
        <Port id="1995767066" classid="Port" x="0" y="54">
          <paramlist>
            <param name="name" value="Tria" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="406037655" classid="Port" x="0" y="-54">
          <paramlist>
            <param name="name" value="PWM_EN" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="4" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="957547072" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1523954881" x="0" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SPWM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1474695793" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="937462561" x="-44" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="135320306" x="-44" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1307972387" x="-54" y="-18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="dutyA" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="694676834" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2090399324" x="-44" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="323744625" x="-44" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1757194236" x="-54" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="dutyB" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1528657295" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1045151515" x="-44" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1427056281" x="-44" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="316467178" x="-54" y="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="dutyC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2042357865" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="406052789" x="54" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PWM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="847016381" x="0" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="299122485" x="-5" y="44">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="795655383" x="5" y="44">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1734447654" x="0" y="63">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tria" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="233883760" x="0" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1745032712" x="5" y="-44">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1131786135" x="-5" y="-44">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1422691019" x="0" y="-63">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PWM_EN" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="ThreePhase_3Level" group="" url="" version="" build="" crc="88288333" instances="4" key="" view="false" date="1721726194" id="342806849">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1133611827" x="450" y="756" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1357278196" x="450" y="792" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="99712638" x="450" y="828" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1337756354" x="342" y="198" w="75" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="PWM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="321888038" x="2178" y="306" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="Pos" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2101603099" x="2016" y="774" w="36" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="Npole" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="566812718" x="936" y="396" w="63" h="44" z="150" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="144338258" x="990" y="432" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="468" w="64" h="46" orient="0" id="784898089" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="432" w="10" h="226" orient="0" id="2088143904" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1913992749" x="936" y="360" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1382832745" x="900" y="432" w="30" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_u" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1048133415" x="900" y="684" w="40" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_m1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="261166463" x="468" y="216" w="28" h="26" z="20" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="198" w="10" h="190" orient="0" id="280199591" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="198" w="82" h="10" orient="0" id="1479461884" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="907712487" x="468" y="252" w="28" h="26" z="40" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="318668669" x="468" y="288" w="28" h="26" z="60" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2023476490" x="468" y="324" w="28" h="26" z="80" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="868787693" x="468" y="360" w="28" h="26" z="100" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="832173696" x="468" y="396" w="28" h="26" z="120" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="234" w="46" h="10" orient="0" id="19375633" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="270" w="46" h="10" orient="0" id="1323316952" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="306" w="46" h="10" orient="0" id="1226627264" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="342" w="46" h="10" orient="0" id="681410496" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="378" w="46" h="10" orient="0" id="1856883398" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="216" w="46" h="10" orient="0" id="658396659" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="252" w="46" h="10" orient="0" id="1263724608" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="288" w="46" h="10" orient="0" id="1485979467" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="324" w="46" h="10" orient="0" id="1585433356" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="360" w="46" h="10" orient="0" id="1420791162" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="396" w="46" h="10" orient="0" id="1057631639" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="774617980" x="504" y="216" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_u" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1507239692" x="504" y="252" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_m1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="178071299" x="504" y="288" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_m2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="631650786" x="504" y="360" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_u" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1729452497" x="504" y="396" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_m1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="682664518" x="504" y="324" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="373092279" x="936" y="540" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:peswitch" id="717405171" x="936" y="648" w="63" h="44" z="260" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="294439875" x="990" y="684" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="612" w="64" h="46" orient="0" id="539160396" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="2025803982" x="936" y="468" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1094763710" x="936" y="612" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="316095223" x="936" y="720" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="720" w="64" h="46" orient="0" id="867742442" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="360" w="64" h="46" orient="0" id="497040329" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="396" w="10" h="100" orient="0" id="227198957" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="1558446162" x="936" y="882" w="63" h="44" z="290" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1362193661" x="990" y="918" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="954" w="64" h="46" orient="0" id="136749618" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="918" w="10" h="226" orient="0" id="1840703837" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="759267878" x="936" y="846" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="434225611" x="900" y="918" w="40" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_m2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1053440484" x="900" y="1170" w="30" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="1727080594" x="936" y="1026" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:peswitch" id="550061472" x="936" y="1134" w="63" h="44" z="350" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1883078135" x="990" y="1170" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="1098" w="64" h="46" orient="0" id="858317789" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1823800872" x="936" y="954" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1935778269" x="936" y="1098" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1758641164" x="936" y="1206" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="1206" w="64" h="46" orient="0" id="1096531636" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="846" w="64" h="46" orient="0" id="1858179302" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="2011945410" x="810" y="540" w="44" h="63" z="210" orient="3" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="Gamma" value="" />
            <param name="Alpha" value="" />
            <param name="Toff" value="" />
            <param name="Ton" value="" />
            <param name="V" value="" />
            <param name="It" value="" />
            <param name="I" value="" />
            <param name="PFB" value="0" />
            <param name="CD" value="2 [uF]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="INTR" value="0" />
            <param name="SNUB" value="1" />
            <param name="Type" value="3" />
            <param name="L" value="T" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="540" w="136" h="10" orient="0" id="1405049710" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="540" w="100" h="244" orient="0" id="2012353342" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="234" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="449464512" x="792" y="1026" w="44" h="63" z="320" orient="1" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="Gamma" value="" />
            <param name="Alpha" value="" />
            <param name="Toff" value="" />
            <param name="Ton" value="" />
            <param name="V" value="" />
            <param name="It" value="" />
            <param name="I" value="" />
            <param name="PFB" value="0" />
            <param name="CD" value="2 [uF]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="INTR" value="0" />
            <param name="SNUB" value="1" />
            <param name="Type" value="3" />
            <param name="L" value="T" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="1026" w="118" h="10" orient="0" id="318480180" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="1170" w="10" h="100" orient="0" id="1247936414" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="2004566266" x="1386" y="396" w="63" h="44" z="170" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="682011367" x="1440" y="432" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1386" y="468" w="64" h="46" orient="0" id="289102609" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="432" w="10" h="226" orient="0" id="1968779736" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="782049247" x="1386" y="360" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1051130646" x="1350" y="432" w="32" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_u" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="955787938" x="1350" y="684" w="42" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_m1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="1591936866" x="1386" y="540" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:peswitch" id="2062558870" x="1386" y="648" w="63" h="44" z="270" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="545129163" x="1440" y="684" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1386" y="612" w="64" h="46" orient="0" id="1088318314" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="259443399" x="1386" y="468" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1943846344" x="1386" y="612" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1111518341" x="1386" y="720" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1386" y="720" w="64" h="46" orient="0" id="1426546376" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="360" w="64" h="46" orient="0" id="1192517543" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="396" w="10" h="100" orient="0" id="141997743" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="503715766" x="1386" y="882" w="63" h="44" z="300" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="2029080758" x="1440" y="918" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1386" y="954" w="64" h="46" orient="0" id="1413838341" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="918" w="10" h="226" orient="0" id="1861878323" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1140562445" x="1386" y="846" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2090373079" x="1350" y="918" w="42" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_m2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="579075899" x="1350" y="1170" w="32" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="1693111930" x="1386" y="1026" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:peswitch" id="918577049" x="1386" y="1134" w="63" h="44" z="360" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1989308212" x="1440" y="1170" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1386" y="1098" w="64" h="46" orient="0" id="1248994419" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="2085175455" x="1386" y="954" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="655885473" x="1386" y="1098" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="433055571" x="1386" y="1206" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1386" y="1206" w="64" h="46" orient="0" id="1123556037" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="846" w="64" h="46" orient="0" id="648096720" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="882" w="10" h="100" orient="0" id="1878238666" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="792" w="10" h="118" orient="0" id="713268767" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1260" y="540" w="136" h="10" orient="0" id="1288262198" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="540" w="100" h="244" orient="0" id="330251414" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="234" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1026" w="118" h="10" orient="0" id="51266260" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="1026" w="118" h="262" orient="0" id="114774840" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="1170" w="10" h="100" orient="0" id="140776675" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="699832633" x="1836" y="396" w="63" h="44" z="190" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="632746732" x="1890" y="432" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="468" w="64" h="46" orient="0" id="53420710" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1836" y="432" w="10" h="226" orient="0" id="305238694" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="872947979" x="1836" y="360" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1402645621" x="1800" y="432" w="30" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_u" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="397288412" x="1800" y="684" w="40" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_m1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="1009490417" x="1836" y="540" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:peswitch" id="272639436" x="1836" y="648" w="63" h="44" z="280" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="379042079" x="1890" y="684" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="612" w="64" h="46" orient="0" id="1905285898" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="75353144" x="1836" y="468" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="731187523" x="1836" y="612" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1777035746" x="1836" y="720" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="720" w="64" h="46" orient="0" id="340224861" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1836" y="360" w="64" h="46" orient="0" id="498334777" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1836" y="396" w="10" h="100" orient="0" id="927970645" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="711202599" x="1836" y="882" w="63" h="44" z="310" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="952991096" x="1890" y="918" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="954" w="64" h="46" orient="0" id="588230276" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1836" y="918" w="10" h="226" orient="0" id="911463763" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="286424563" x="1836" y="846" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="10567752" x="1800" y="918" w="40" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_m2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2118334412" x="1800" y="1170" w="30" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="1820747738" x="1836" y="1026" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1421291493" x="1836" y="1134" w="63" h="44" z="370" orient="2" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1939594590" x="1890" y="1170" w="36" h="44" z="1" orient="0" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="1098" w="64" h="46" orient="0" id="111002111" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="2058704510" x="1836" y="954" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1097497502" x="1836" y="1098" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1776340717" x="1836" y="1206" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="1206" w="64" h="46" orient="0" id="727900339" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1836" y="846" w="64" h="46" orient="0" id="618229840" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1836" y="882" w="10" h="100" orient="0" id="1383355363" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1836" y="792" w="10" h="118" orient="0" id="569352340" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="540" w="136" h="10" orient="0" id="2025894217" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1674" y="540" w="100" h="244" orient="0" id="946437049" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="234" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1051191112" x="1728" y="1062" w="36" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_ad" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1242801377" x="1692" y="1026" w="44" h="63" z="340" orient="1" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1291354108" x="1728" y="972" w="44" h="36" z="1" orient="3" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1656" y="1026" w="46" h="64" orient="0" id="498774389" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="36" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="471339356" x="1656" y="1026" w="12" h="12" z="0" orient="3" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1885900158" x="1764" y="1026" w="12" h="12" z="0" orient="3" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1764" y="1026" w="46" h="64" orient="0" id="1670492443" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1728" y="1026" w="118" h="10" orient="0" id="1245682971" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="1026" w="118" h="262" orient="0" id="793658655" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1836" y="1170" w="10" h="100" orient="0" id="999044204" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="774" w="460" h="10" orient="0" id="1818831346" disable="false">
          <vertex x="0" y="0" />
          <vertex x="450" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="774" w="460" h="10" orient="0" id="744093686" disable="false">
          <vertex x="0" y="0" />
          <vertex x="450" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="871425295" x="684" y="774" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="358620493" x="1134" y="774" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="2077118193" x="1584" y="774" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="1260" w="1252" h="10" orient="0" id="1561735372" disable="false">
          <vertex x="0" y="0" />
          <vertex x="450" y="0" />
          <vertex x="1242" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="843976171" x="1386" y="1260" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="2112433837" x="1836" y="1260" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="306" w="1252" h="10" orient="0" id="1232599115" disable="false">
          <vertex x="0" y="0" />
          <vertex x="1242" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="615506255" x="1386" y="306" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="585992521" x="1836" y="306" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:xnode" id="1474064976" x="2178" y="1260" w="28" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="Neg" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="756" w="496" h="10" orient="0" id="239546366" disable="false">
          <vertex x="0" y="0" />
          <vertex x="486" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="828" w="1396" h="10" orient="0" id="245806660" disable="false">
          <vertex x="0" y="0" />
          <vertex x="1386" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1445850808" x="936" y="756" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="342753968" x="1386" y="792" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1566784067" x="1836" y="828" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1584" y="774" w="442" h="10" orient="0" id="285671205" disable="false">
          <vertex x="0" y="0" />
          <vertex x="432" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="953335222" x="468" y="432" w="28" h="26" z="140" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2111976479" x="468" y="468" w="28" h="26" z="160" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="8" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1751283927" x="468" y="504" w="28" h="26" z="180" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="9" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1253385031" x="468" y="540" w="28" h="26" z="200" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="10" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1123556116" x="468" y="576" w="28" h="26" z="220" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="11" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1615446880" x="468" y="612" w="28" h="26" z="230" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="12" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="432" w="46" h="10" orient="0" id="1436426949" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="468" w="46" h="10" orient="0" id="1586003250" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="504" w="46" h="10" orient="0" id="551677889" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="540" w="46" h="10" orient="0" id="158482281" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="576" w="46" h="10" orient="0" id="2069717674" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="612" w="46" h="10" orient="0" id="654965786" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="109682745" x="504" y="432" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_m2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2014496426" x="504" y="468" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="56278747" x="504" y="504" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_u" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1806476667" x="504" y="576" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_m2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1870651575" x="504" y="612" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2143990915" x="504" y="540" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_m1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="378" w="46" h="226" orient="0" id="2078462905" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
          <vertex x="36" y="216" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="558" w="46" h="10" orient="0" id="1933283573" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="522" w="46" h="10" orient="0" id="815591315" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="486" w="46" h="10" orient="0" id="1595999095" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="450" w="46" h="10" orient="0" id="525687859" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="414" w="46" h="10" orient="0" id="749796373" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="684" w="10" h="208" orient="0" id="964518252" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="792" w="946" h="10" orient="0" id="558239534" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-936" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="1026" w="118" h="262" orient="0" id="2064357280" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-252" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1989427811" x="1674" y="504" w="36" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_au" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="220312489" x="1710" y="540" w="44" h="63" z="250" orient="3" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1560517851" x="1674" y="594" w="44" h="36" z="1" orient="1" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="540" w="46" h="64" orient="0" id="265700328" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-36" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1489047713" x="1746" y="540" w="12" h="12" z="0" orient="1" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1081033555" x="1638" y="540" w="12" h="12" z="0" orient="1" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="540" w="46" h="64" orient="0" id="1169763241" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1440456778" x="1278" y="1062" w="38" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_ad" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1060526691" x="1242" y="1026" w="44" h="63" z="330" orient="1" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="2048447616" x="1278" y="972" w="44" h="36" z="1" orient="3" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1026" w="46" h="64" orient="0" id="1648507894" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="36" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1167926347" x="1206" y="1026" w="12" h="12" z="0" orient="3" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="588822463" x="1314" y="1026" w="12" h="12" z="0" orient="3" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1314" y="1026" w="46" h="64" orient="0" id="741805968" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1234687791" x="1224" y="504" w="38" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_au" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="719388580" x="1260" y="540" w="44" h="63" z="240" orient="3" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="T" />
            <param name="Type" value="3" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="1.0E5 [ohm]" />
            <param name="CD" value="2 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" id="1028487589" x="1224" y="594" w="44" h="36" z="1" orient="1" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1296" y="540" w="46" h="64" orient="0" id="757246070" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-36" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1320912234" x="1296" y="540" w="12" h="12" z="0" orient="1" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1273032954" x="1188" y="540" w="12" h="12" z="0" orient="1" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1188" y="540" w="46" h="64" orient="0" id="1775299281" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1639605448" x="774" y="504" w="36" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_au" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="1733511281" x="846" y="540" w="12" h="12" z="0" orient="1" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1826569235" x="738" y="540" w="12" h="12" z="0" orient="1" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="540" w="46" h="64" orient="0" id="2078651925" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="540" w="46" h="64" orient="0" id="866677736" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="1196720219" x="774" y="594" w="44" h="36" z="1" orient="1" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1635289900" x="828" y="1062" w="36" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_ad" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="1489581786" x="756" y="1026" w="12" h="12" z="0" orient="3" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="214598076" x="864" y="1026" w="12" h="12" z="0" orient="3" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="1026" w="46" h="64" orient="0" id="1008710102" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="1026" w="46" h="64" orient="0" id="1574248211" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="36" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" id="661737509" x="828" y="972" w="44" h="36" z="1" orient="3" defn="master:peswitch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:consti" id="1431265169" x="648" y="216" w="76" h="22" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="661761962" x="738" y="216" w="36" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_au" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1640764223" name="" x="684" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1022468031" name="" x="684" y="252" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="696539987" x="738" y="252" w="36" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sa_ad" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:consti" id="867154205" x="648" y="252" w="76" h="22" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:consti" id="1914488931" x="648" y="324" w="76" h="22" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1714154897" x="738" y="324" w="38" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_ad" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1391380980" name="" x="684" y="324" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1492643239" name="" x="684" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1449027266" x="738" y="288" w="38" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sb_au" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:consti" id="2075610693" x="648" y="288" w="76" h="22" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:consti" id="414183184" x="648" y="396" w="76" h="22" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="393995005" x="738" y="396" w="36" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_ad" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="717180925" name="" x="684" y="396" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="952461997" name="" x="684" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="558603959" x="738" y="360" w="36" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="sc_au" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:consti" id="1252052674" x="648" y="360" w="76" h="22" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="A" x="-72" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="B" x="-72" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="C" x="-72" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="PWM" x="0" y="-72" dim="12" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Pos" x="72" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Npole" x="72" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Neg" x="72" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-54" height="108" width="79" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <line x1="-71" y1="-36" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-49" y="-45" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <line x1="-71" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-48" y="-9" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
        <line x1="-71" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-48" y="27" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[C]]></text>
        <line x1="0" y1="-72" x2="0" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="0" y1="-54" x2="-6" y2="-60" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="6" y1="-60" x2="0" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="20" y="-63" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[pwm]]></text>
        <line x1="71" y1="-18" x2="40" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="103" y="-22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Pos]]></text>
        <line x1="71" y1="0" x2="40" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="103" y="21" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Neg]]></text>
        <line x1="-24" y1="-6" x2="-24" y2="11" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="-17" y1="-20" x2="-17" y2="23" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="-31" y1="11" x2="-24" y2="11" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="-17" y1="-11" x2="-9" y2="-25" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="-17" y1="15" x2="-9" y2="28" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="-9" y1="-42" x2="-9" y2="-25" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="-9" y1="28" x2="-9" y2="44" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="-9" y1="-30" x2="24" y2="-30" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="-9" y1="33" x2="23" y2="33" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="9" y1="-30" x2="9" y2="33" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="2" y1="-9" x2="15" y2="-9" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="9" y1="-9" x2="15" y2="2" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="9" y1="-9" x2="3" y2="2" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="3" y1="2" x2="15" y2="2" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="" />
        <line x1="71" y1="18" x2="40" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="109" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Npole]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="103026233" classid="Port" x="-72" y="-36">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2017210067" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="514077990" classid="Port" x="-72" y="36">
          <paramlist>
            <param name="name" value="C" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="965678403" classid="Port" x="0" y="-72">
          <paramlist>
            <param name="name" value="PWM" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="12" />
          </paramlist>
        </Port>
        <Port id="138117559" classid="Port" x="72" y="-18">
          <paramlist>
            <param name="name" value="Pos" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1404428294" classid="Port" x="72" y="0">
          <paramlist>
            <param name="name" value="Npole" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="550664850" classid="Port" x="72" y="18">
          <paramlist>
            <param name="name" value="Neg" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="410117534" x="-39" y="-54" w="79" h="108">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="971831074" x="-71" y="-36">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1308531970" x="-49" y="-45">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1588236502" x="-71" y="0">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1640297136" x="-48" y="-9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="835012918" x="-71" y="36">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="199812546" x="-48" y="27">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2126659147" x="0" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2036909260" x="0" y="-54">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="339001107" x="6" y="-60">
          <vertex x="0" y="0" />
          <vertex x="-6" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1677420621" x="20" y="-63">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="pwm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="293165429" x="71" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-31" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2010373051" x="103" y="-22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Pos" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="777888189" x="71" y="0">
          <vertex x="0" y="0" />
          <vertex x="-31" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="705156129" x="103" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Neg" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="947593897" x="-24" y="-6">
          <vertex x="0" y="0" />
          <vertex x="0" y="17" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="539464478" x="-17" y="-20">
          <vertex x="0" y="0" />
          <vertex x="0" y="43" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1408258730" x="-31" y="11">
          <vertex x="0" y="0" />
          <vertex x="7" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1549691874" x="-17" y="-11">
          <vertex x="0" y="0" />
          <vertex x="8" y="-14" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="4147289" x="-17" y="15">
          <vertex x="0" y="0" />
          <vertex x="8" y="13" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1666067656" x="-9" y="-42">
          <vertex x="0" y="0" />
          <vertex x="0" y="17" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="194093642" x="-9" y="28">
          <vertex x="0" y="0" />
          <vertex x="0" y="16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="931204356" x="-9" y="-30">
          <vertex x="0" y="0" />
          <vertex x="33" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="431422057" x="-9" y="33">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1480292501" x="9" y="-30">
          <vertex x="0" y="0" />
          <vertex x="0" y="63" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="223507500" x="2" y="-9">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="500399820" x="9" y="-9">
          <vertex x="0" y="0" />
          <vertex x="6" y="11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1725174221" x="9" y="-9">
          <vertex x="0" y="0" />
          <vertex x="-6" y="11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1449257766" x="3" y="2">
          <vertex x="0" y="0" />
          <vertex x="12" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1802752075" x="71" y="18">
          <vertex x="0" y="0" />
          <vertex x="-31" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1765563030" x="109" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Npole" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="FFT_Mod" group="" url="" version="" build="" crc="45102218" instances="1" key="" view="false" date="1729843935" id="1569996130">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1993940102" x="18" y="270" w="68" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vab" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1775837286" x="18" y="378" w="68" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="785004159" x="414" y="774" w="57" h="25" z="120" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="711150557" x="414" y="810" w="58" h="25" z="130" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1967755189" x="414" y="846" w="57" h="25" z="140" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1424286523" x="1314" y="684" w="92" h="24" z="110" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Vbc_rms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1305286340" x="1314" y="756" w="91" h="24" z="460" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Vca_rms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="184517211" x="1314" y="1044" w="71" h="24" z="430" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Ppos" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1332230740" x="1314" y="1116" w="73" h="24" z="420" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Qpos" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1882325095" x="1314" y="864" w="75" h="24" z="450" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="IPpos" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1827606977" x="1314" y="954" w="77" h="24" z="440" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="IQpos" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fft" id="1617191813" x="666" y="630" w="152" h="153" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130147732">
            <param name="Type" value="4" />
            <param name="Size" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="AMod" value="0" />
            <param name="PMod" value="0" />
            <param name="PModCS" value="0" />
            <param name="Filt" value="1" />
            <param name="Track" value="0" />
            <param name="Enab" value="1" />
            <param name="Fout" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1461272195" x="558" y="594" w="22" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1215345532" x="558" y="594" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="468360318" x="558" y="630" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1949726167" x="558" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="98849862" x="558" y="666" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="597806264" x="558" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="524035100" x="630" y="558" w="30" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VPM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1716712013" x="666" y="558" w="30" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VNM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="257839837" x="702" y="558" w="30" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VZM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1234134702" x="774" y="594" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VPP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1592500285" x="774" y="594" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1682490125" x="774" y="630" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VNP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1712204137" x="774" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="208034312" x="774" y="666" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VZP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1408206977" x="774" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="309445299" x="558" y="774" w="18" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1265429554" x="558" y="774" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1862307367" x="558" y="810" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="429729942" x="558" y="810" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="448107777" x="558" y="846" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1438966186" x="558" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="382414870" x="630" y="738" w="26" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1455531877" x="666" y="738" w="26" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="INM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="133988168" x="702" y="738" w="26" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IZM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1916809643" x="774" y="774" w="24" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1492849705" x="774" y="774" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1239084954" x="774" y="810" w="24" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="INP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1629701510" x="774" y="810" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1487146221" x="774" y="846" w="24" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IZP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1496378418" x="774" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:trig" id="612444159" x="702" y="954" w="80" h="36" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="54546159">
            <param name="Type" value="1" />
            <param name="Mode" value="0" />
            <param name="COM" value="Trig-Func" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="874382243" x="882" y="990" w="80" h="56" z="320" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="202137820" x="594" y="954" w="80" h="63" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1897358717" x="972" y="612" w="26" h="28" z="260" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="2017878559" x="972" y="612" w="36" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VPM1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="928836018" x="558" y="954" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VPP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1206352943" x="918" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1614103444" x="918" y="630" w="30" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VPM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1934536909" x="972" y="774" w="26" h="28" z="280" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1115320808" x="972" y="774" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPM1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1435453436" x="918" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1332733196" x="918" y="792" w="26" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1519528188" x="972" y="666" w="26" h="28" z="270" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1154697610" x="972" y="666" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VPP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="817967802" x="918" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="896285375" x="918" y="684" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VPP" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="2098091555" x="972" y="828" w="26" h="28" z="230" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="54750622" x="972" y="828" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1060873057" x="918" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1032634004" x="918" y="846" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPP" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="395219335" x="954" y="540" w="148" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Extract Fundamental from" />
            <param name="AL2" value="Vector of Harmonics" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="379743073" x="594" y="990" w="30" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1015181518" x="774" y="954" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1806735965" x="774" y="954" w="48" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SINANG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1919993006" x="666" y="954" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:trig" id="1345180493" x="702" y="990" w="80" h="36" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="54546159">
            <param name="Type" value="2" />
            <param name="Mode" value="0" />
            <param name="COM" value="Trig-Func" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="870880080" x="774" y="990" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="867710613" x="774" y="990" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="COSANG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1873811199" x="666" y="990" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1229494895" x="630" y="990" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="413100691" x="882" y="954" w="36" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VPM1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1248802570" x="846" y="990" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPM1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="511504799" x="1026" y="990" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1318361880" x="1026" y="990" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VIM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1520107245" x="954" y="990" w="80" h="36" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="3" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="801369504" x="648" y="1080" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VIM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="539226626" x="918" y="1080" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VIM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1222315964" x="630" y="954" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ANG" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fft" id="1085205145" x="666" y="810" w="152" h="153" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130147732">
            <param name="Type" value="4" />
            <param name="Size" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="AMod" value="0" />
            <param name="PMod" value="0" />
            <param name="PModCS" value="0" />
            <param name="Filt" value="1" />
            <param name="Track" value="0" />
            <param name="Enab" value="1" />
            <param name="Fout" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1591696288" x="648" y="1116" w="80" h="56" z="380" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="106158210" x="576" y="1116" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="COSANG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2109840888" x="612" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1953274160" x="720" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1370771954" x="720" y="1116" w="58" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PPOSSEQ" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1261224238" x="918" y="1116" w="80" h="56" z="340" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="801875603" x="846" y="1116" w="48" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SINANG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1030890463" x="882" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2239120" x="990" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1754018474" x="990" y="1116" w="60" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="QPOSSEQ" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="774" w="118" h="10" orient="0" id="109794442" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="810" w="118" h="10" orient="0" id="1746925051" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="846" w="118" h="10" orient="0" id="1910278053" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="41182468" x="648" y="1170" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPM1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1981927788" x="648" y="1206" w="80" h="56" z="360" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="1206" w="46" h="10" orient="0" id="841078929" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1195124502" x="576" y="1206" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="COSANG" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="282896386" x="720" y="1206" w="62" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPPOSSEQ" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="1206" w="46" h="10" orient="0" id="1568828640" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1080904368" x="918" y="1170" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPM1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1410163168" x="918" y="1206" w="80" h="56" z="350" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="460425267" x="846" y="1206" w="48" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SINANG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="996484283" x="882" y="1206" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="389789650" x="990" y="1206" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="509892251" x="990" y="1206" w="64" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IQPOSSEQ" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1172070372" x="1134" y="1044" w="58" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PPOSSEQ" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1044" w="82" h="10" orient="0" id="959767410" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="237231437" x="1134" y="1116" w="60" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="QPOSSEQ" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="1116" w="82" h="10" orient="0" id="1283765221" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="2031053011" x="1134" y="864" w="62" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPPOSSEQ" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1747710906" x="1134" y="954" w="64" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IQPOSSEQ" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="864" w="82" h="10" orient="0" id="1087438339" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="954" w="82" h="10" orient="0" id="1138739692" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1204885629" x="342" y="270" w="80" h="63" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="717652291" x="270" y="270" w="80" h="56" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:consti" id="94724152" x="198" y="324" w="76" h="22" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="324" w="46" h="28" orient="0" id="1594690272" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="270" w="82" h="10" orient="0" id="445789707" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="378" w="190" h="82" orient="0" id="1649997550" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="180" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="378" w="64" h="10" orient="0" id="818211681" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="270" w="64" h="10" orient="0" id="635328588" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="450808363" x="342" y="432" w="80" h="63" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="432" w="46" h="64" orient="0" id="2147087682" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="468" w="208" h="244" orient="0" id="1632944653" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-198" y="36" />
          <vertex x="-198" y="-198" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="441254993" x="432" y="270" w="80" h="59" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="270" w="28" h="10" orient="0" id="208698151" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:consti" id="174134050" x="198" y="360" w="76" h="22" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="360" w="208" h="64" orient="0" id="1357792176" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="600754562" x="432" y="432" w="80" h="59" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:consti" id="1445936438" x="198" y="522" w="76" h="22" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="522" w="208" h="64" orient="0" id="1603795094" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1868928427" x="558" y="270" w="80" h="63" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="468" y="270" w="64" h="10" orient="0" id="2071642659" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="432" w="100" h="136" orient="0" id="1722580568" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-126" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="856395559" x="486" y="270" w="22" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VA" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="683003511" x="486" y="432" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VB" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="2114289560" x="594" y="270" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="2135837225" x="180" y="594" w="80" h="63" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="54" y="378" w="64" h="10" orient="0" id="1255572763" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="54" y="270" w="64" h="10" orient="0" id="1657408137" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="144" y="594" w="10" h="100" orient="0" id="1103898373" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="630" w="100" h="280" orient="0" id="1442293467" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="-90" y="18" />
          <vertex x="-90" y="-252" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1881304137" x="288" y="594" w="26" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vca" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="594" w="82" h="10" orient="0" id="1081857218" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1895771502" x="90" y="270" w="26" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vab" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="198986036" x="90" y="378" w="26" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="339751893" x="810" y="360" w="26" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vca" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1376359201" x="810" y="288" w="26" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vab" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1162360284" x="810" y="324" w="26" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="515503279" x="900" y="288" w="80" h="32" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="0.69" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="288" w="64" h="10" orient="0" id="1020070720" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="288" w="64" h="10" orient="0" id="211459999" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="324" w="64" h="10" orient="0" id="621050269" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="324" w="64" h="10" orient="0" id="1659199077" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="360" w="64" h="10" orient="0" id="1800577738" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="360" w="64" h="10" orient="0" id="84175578" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="380392713" x="990" y="360" w="72" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vca_RMS_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="135522978" x="990" y="288" w="72" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vab_RMS_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1188942659" x="990" y="324" w="72" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbc_RMS_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1369035707" x="1134" y="756" w="72" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vca_RMS_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="484789682" x="1134" y="594" w="72" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vab_RMS_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="163484648" x="1134" y="684" w="72" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbc_RMS_in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="756" w="82" h="10" orient="0" id="1201142106" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="684" w="82" h="10" orient="0" id="880407384" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="594" w="82" h="10" orient="0" id="1401870989" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="432" w="28" h="10" orient="0" id="863542369" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="1971178618" x="1314" y="594" w="92" h="24" z="100" orient="2" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Vab_rms" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1035238920" x="1242" y="864" w="80" h="59" z="410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="810058473" x="1152" y="900" w="76" h="22" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.001" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1188" y="900" w="64" h="10" orient="0" id="1180039288" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="668729202" x="1242" y="954" w="80" h="59" z="400" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1242" y="990" w="64" h="100" orient="0" id="2093518871" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="-90" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="2147181018" x="1242" y="1044" w="80" h="59" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1742970038" x="1152" y="1080" w="76" h="22" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.001" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1188" y="1080" w="64" h="10" orient="0" id="248901612" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="1552873447" x="1242" y="1116" w="80" h="59" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1242" y="1152" w="64" h="82" orient="0" id="1896992632" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="756" w="82" h="10" orient="0" id="1248363119" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="594" w="82" h="10" orient="0" id="1777538566" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="684" w="82" h="10" orient="0" id="1530375667" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="527553975" x="900" y="324" w="80" h="32" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="0.69" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="407016937" x="900" y="360" w="80" h="32" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="0.69" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="Vab" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vbc" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ia" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ib" x="-54" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ic" x="-54" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vab_rms" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vbc_rms" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vca_rms" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ppos" x="54" y="36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Qpos" x="54" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IPpos" x="54" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IQpos" x="54" y="90" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" height="150" width="78" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="0" y="18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[FFT_Mod]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-54" y="-18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vab]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-54" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vbc]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-54" y="18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ia]]></text>
        <line x1="-54" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-54" y="36" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ib]]></text>
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-54" y="54" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ic]]></text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="54" y="-18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vab_rms]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="54" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vbc_rms]]></text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="54" y="18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vca_rms]]></text>
        <line x1="54" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="54" y="36" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ppos]]></text>
        <line x1="54" y1="54" x2="39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="54" y="54" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Qpos]]></text>
        <line x1="54" y1="72" x2="39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="54" y="72" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IPpos]]></text>
        <line x1="54" y1="90" x2="39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="54" y="90" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IQpos]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="1574788337" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="Vab" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="986030323" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Vbc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="595938720" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="Ia" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1159940981" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="Ib" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1022099466" classid="Port" x="-54" y="54">
          <paramlist>
            <param name="name" value="Ic" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1498620110" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="Vab_rms" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1244351496" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Vbc_rms" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2076578645" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="Vca_rms" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1413118637" classid="Port" x="54" y="36">
          <paramlist>
            <param name="name" value="Ppos" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="564243524" classid="Port" x="54" y="54">
          <paramlist>
            <param name="name" value="Qpos" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="125635669" classid="Port" x="54" y="72">
          <paramlist>
            <param name="name" value="IPpos" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1479355774" classid="Port" x="54" y="90">
          <paramlist>
            <param name="name" value="IQpos" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1624173383" x="-39" y="-39" w="78" h="150">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1124752425" x="0" y="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="FFT_Mod" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="444759462" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1552619612" x="-44" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="868226621" x="-44" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="9876733" x="-54" y="-18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vab" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1157534918" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1807589435" x="-44" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="242527449" x="-44" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="800618005" x="-54" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vbc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="466141247" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="386241936" x="-44" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1266336721" x="-44" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="282959875" x="-54" y="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ia" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1939730255" x="-54" y="36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="123898091" x="-44" y="31">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1972784668" x="-44" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="591540291" x="-54" y="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ib" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1120529218" x="-54" y="54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1834568699" x="-44" y="49">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1719072261" x="-44" y="59">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="408465186" x="-54" y="54">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ic" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1193222434" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="168038484" x="54" y="-18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vab_rms" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="928659763" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="51929731" x="54" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vbc_rms" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="826075898" x="54" y="18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1038405240" x="54" y="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vca_rms" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="792826529" x="54" y="36">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1146509081" x="54" y="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ppos" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="211701748" x="54" y="54">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="105267315" x="54" y="54">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qpos" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1102624932" x="54" y="72">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1958656890" x="54" y="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IPpos" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="116442669" x="54" y="90">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="899488299" x="54" y="90">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IQpos" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="xfmr_2w_scaled" group="" url="" version="" build="" crc="17728424" instances="1" view="false" date="0" id="2101137099">
      <paramlist>
        <param name="Description" value="3 Phase 2 Winding Transformer - With Scaling!" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter type="Text" name="Name" desc="Transformer Name" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[T32]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="Tmva" desc="3 Phase Transformer MVA" group="" helpmode="Append" content_type="Literal" intent="Input" min="1e-006" max="" dim="1" unit="MVA">
            <value><![CDATA[100.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="f" desc="Base operation frequency" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="" dim="1" unit="Hz">
            <value><![CDATA[60.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="YD1" desc="Winding #1 Type" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = Y]]></choice>
            <choice><![CDATA[1 = Delta]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="YD2" desc="Winding #2 Type" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[0 = Y]]></choice>
            <choice><![CDATA[1 = Delta]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="Lead" desc="Delta Lags or Leads Y" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = Lags]]></choice>
            <choice><![CDATA[2 = Leads]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[YD1 != YD2]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Xl" desc="Positive sequence leakage reactance" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="1" dim="1" unit="pu">
            <value><![CDATA[0.1]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="Ideal" desc="Ideal Transformer Model" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="NLL" desc="No load losses" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="1" dim="1" unit="pu">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="CuL" desc="Copper losses" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="1" dim="1" unit="pu">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="Tap" desc="Tap changer on winding" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = None]]></choice>
            <choice><![CDATA[1 = #1]]></choice>
            <choice><![CDATA[2 = #2]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[(true)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="View" desc="Graphics Display" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = 3 phase view]]></choice>
            <choice><![CDATA[1 = Single line (circles)]]></choice>
            <choice><![CDATA[2 = Single line (windings)]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[(true)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Dtls" desc="Display Details?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[View!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Winding Voltages" visible="true">
          <cond />
          <parameter type="Real" name="V1" desc="Winding 1 Line to Line voltage (RMS)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="" dim="1" unit="kV">
            <value><![CDATA[230.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="V2" desc="Winding 2 Line to Line voltage (RMS)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="" dim="1" unit="kV">
            <value><![CDATA[230.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Saturation" visible="true">
          <cond />
          <parameter type="Choice" name="Enab" desc="Saturation Enabled" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="Sat" desc="Saturation Placed on Winding" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = #1]]></choice>
            <choice><![CDATA[2 = #2]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="Xair" desc="Air core reactance" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.001" max="10" dim="1" unit="pu">
            <value><![CDATA[0.2]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="Tdc" desc="In rush decay time constant" group="" helpmode="Append" content_type="Literal" intent="Input" min="-100" max="" dim="1" unit="s">
            <value><![CDATA[1.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="Xknee" desc="Knee voltage" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="pu">
            <value><![CDATA[1.25]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="Txk" desc="Time to release flux clipping" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="1e+006" dim="1" unit="s">
            <value><![CDATA[0.1]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="Im1" desc="Magnetizing current" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="1000" dim="1" unit="%">
            <value><![CDATA[0.4]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Winding 1 Line Currents" visible="true">
          <cond />
          <parameter type="Text" name="ILA1" desc="Name for Phase A Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ILB1" desc="Name for Phase B Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ILC1" desc="Name for Phase C Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Winding 1 Delta Currents" visible="true">
          <cond><![CDATA[(YD1)]]></cond>
          <parameter type="Text" name="IAB1" desc="Name for A-&gt;B Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IBC1" desc="Name for B-&gt;C Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ICA1" desc="Name for C-&gt;A Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Winding 2 Line Currents" visible="true">
          <cond />
          <parameter type="Text" name="ILA2" desc="Name for Phase A Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ILB2" desc="Name for Phase B Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ILC2" desc="Name for Phase C Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Winding 2 Delta Currents" visible="true">
          <cond><![CDATA[(YD2)]]></cond>
          <parameter type="Text" name="IAB2" desc="Name for A-&gt;B Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IBC2" desc="Name for B-&gt;C Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ICA2" desc="Name for C-&gt;A Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Monitoring of Flux and Magn Current" visible="true">
          <cond><![CDATA[((Sat==1 ? YD1 : YD2) == 0)]]></cond>
          <parameter type="Text" name="IMA" desc="Name for Phase A Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IMB" desc="Name for Phase B Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IMC" desc="Name for Phase C Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXA" desc="Name for Phase A Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXB" desc="Name for Phase B Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXC" desc="Name for Phase C Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Monitoring of Flux and Magn Current:2" visible="true">
          <cond><![CDATA[((Sat==1 ? YD1 : YD2) == 1)]]></cond>
          <parameter type="Text" name="IMAB" desc="Name for Phase A-&gt;B Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IMBC" desc="Name for Phase B-&gt;C Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IMCA" desc="Name for Phase C-&gt;A Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXAB" desc="Name for Phase A-&gt;B Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXBC" desc="Name for Phase B-&gt;C Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXCA" desc="Name for Phase C-&gt;A Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Computations" id="1325776542" classid="CoreSegment"><![CDATA[INTEGER NCW = Ideal ? -2 : 2
REAL    MVA = Tmva/3
REAL    XL1 = xl*0.5
REAL    V_1 = YD1 ? V1 : V1/sqrt(3.0)
REAL    V_2 = YD2 ? V2 : V2/sqrt(3.0)
REAL    I_m1= Im1*0.01
REAL    I_m2= I_m1
REAL    w   = 2*pi*f
REAL    ib1 = MVA/V_1
REAL    zb1 = V_1/ib1
REAL    ib2 = MVA/V_2
REAL    tr  = V_1/V_2
REAL    L1  = Ideal==1 ? w/(XL1*zb1) : V_1/(w*I_m1*ib1)
REAL    L2  = Ideal==1 ? tr*tr*L1   : V_2/(w*I_m2*ib2)
REAL    L12 = Ideal==1 ? -tr*L1     : (1-XL1*zb1/(2*w*L1))*sqrt(L1*L2)
REAL    Rd1 = NLL ? 2.0*V_1*V_1/(MVA*NLL) : 0
REAL    Rd2 = NLL ? 2.0*V_2*V_2/(MVA*NLL) : 0
REAL    Rc1 = CuL>0.0 ? 0.5*CuL*MVA/(ib1*ib1) : 0
REAL    Rc2 = CuL>0.0 ? 0.5*CuL*MVA/(ib2*ib2) : 0
INTEGER SW  = Enab ? Sat : 0]]></segment>
        <segment name="Branch" id="1671292512" classid="CoreSegment"><![CDATA[#IF CuL>0
 #IF View==0
$A1 $XA1     $Rc1 0.0 0.0
$B1 $XB1     $Rc1 0.0 0.0
$C1 $XC1     $Rc1 0.0 0.0
$A2 $XA2     $Rc2 0.0 0.0
$B2 $XB2     $Rc2 0.0 0.0
$C2 $XC2     $Rc2 0.0 0.0
 #ELSE
$N1(1) $X1(1)     $Rc1 0.0 0.0
$N1(2) $X1(2)     $Rc1 0.0 0.0
$N1(3) $X1(3)     $Rc1 0.0 0.0
$N2(1) $X2(1)     $Rc2 0.0 0.0
$N2(2) $X2(2)     $Rc2 0.0 0.0
$N2(3) $X2(3)     $Rc2 0.0 0.0
 #ENDIF
 #IF NLL>0
  #IF View==0
#CASE YD1*Lead {$XA1 $G1     $Rd1 0.0 0.0} {$XA1 $B1     $Rd1 0.0 0.0} {$XA1 $C1     $Rd1 0.0 0.0}
#CASE YD1*Lead {$XB1 $G1     $Rd1 0.0 0.0} {$XB1 $C1     $Rd1 0.0 0.0} {$XB1 $A1     $Rd1 0.0 0.0}
#CASE YD1*Lead {$XC1 $G1     $Rd1 0.0 0.0} {$XC1 $A1     $Rd1 0.0 0.0} {$XC1 $B1     $Rd1 0.0 0.0}
#CASE YD2*Lead {$XA2 $G2     $Rd2 0.0 0.0} {$XA2 $B2     $Rd2 0.0 0.0} {$XA2 $C2     $Rd2 0.0 0.0}
#CASE YD2*Lead {$XB2 $G2     $Rd2 0.0 0.0} {$XB2 $C2     $Rd2 0.0 0.0} {$XB2 $A2     $Rd2 0.0 0.0}
#CASE YD2*Lead {$XC2 $G2     $Rd2 0.0 0.0} {$XC2 $A2     $Rd2 0.0 0.0} {$XC2 $B2     $Rd2 0.0 0.0}
  #ELSE
#CASE YD1*Lead {$X1(1) $G1     $Rd1 0.0 0.0} {$X1(1) $N1(2)     $Rd1 0.0 0.0} {$X1(1) $N1(3)     $Rd1 0.0 0.0}
#CASE YD1*Lead {$X1(2) $G1     $Rd1 0.0 0.0} {$X1(2) $N1(3)     $Rd1 0.0 0.0} {$X1(2) $N1(1)     $Rd1 0.0 0.0}
#CASE YD1*Lead {$X1(3) $G1     $Rd1 0.0 0.0} {$X1(3) $N1(1)     $Rd1 0.0 0.0} {$X1(3) $N1(2)     $Rd1 0.0 0.0}
#CASE YD2*Lead {$X2(1) $G2     $Rd2 0.0 0.0} {$X2(1) $N2(2)     $Rd2 0.0 0.0} {$X2(1) $N2(3)     $Rd2 0.0 0.0}
#CASE YD2*Lead {$X2(2) $G2     $Rd2 0.0 0.0} {$X2(2) $N2(3)     $Rd2 0.0 0.0} {$X2(2) $N2(1)     $Rd2 0.0 0.0}
#CASE YD2*Lead {$X2(3) $G2     $Rd2 0.0 0.0} {$X2(3) $N2(1)     $Rd2 0.0 0.0} {$X2(3) $N2(2)     $Rd2 0.0 0.0}
  #ENDIF
 #ENDIF
#ELSE 
 #IF NLL>0
  #IF View==0
#CASE YD1 {$A1 $G1     $Rd1 0.0 0.0} {$A1 $B1     $Rd1 0.0 0.0}
#CASE YD1 {$B1 $G1     $Rd1 0.0 0.0} {$B1 $C1     $Rd1 0.0 0.0}
#CASE YD1 {$C1 $G1     $Rd1 0.0 0.0} {$C1 $A1     $Rd1 0.0 0.0}
#CASE YD2 {$A2 $G2     $Rd2 0.0 0.0} {$A2 $B2     $Rd2 0.0 0.0}
#CASE YD2 {$B2 $G2     $Rd2 0.0 0.0} {$B2 $C2     $Rd2 0.0 0.0}
#CASE YD2 {$C2 $G2     $Rd2 0.0 0.0} {$C2 $A2     $Rd2 0.0 0.0}
  #ELSE
#CASE YD1 {$N1(1) $G1     $Rd1 0.0 0.0} {$N1(1) $N1(2)     $Rd1 0.0 0.0}
#CASE YD1 {$N1(2) $G1     $Rd1 0.0 0.0} {$N1(2) $N1(3)     $Rd1 0.0 0.0}
#CASE YD1 {$N1(3) $G1     $Rd1 0.0 0.0} {$N1(3) $N1(1)     $Rd1 0.0 0.0}
#CASE YD2 {$N2(1) $G2     $Rd2 0.0 0.0} {$N2(1) $N2(2)     $Rd2 0.0 0.0}
#CASE YD2 {$N2(2) $G2     $Rd2 0.0 0.0} {$N2(2) $N2(3)     $Rd2 0.0 0.0}
#CASE YD2 {$N2(3) $G2     $Rd2 0.0 0.0} {$N2(3) $N2(1)     $Rd2 0.0 0.0}
  #ENDIF
 #ENDIF
#ENDIF]]></segment>
        <segment name="Transformers" id="1274757600" classid="CoreSegment"><![CDATA[#TRANSFORMERS 3
#WINDINGS 2
C   3 Phase, 2 Winding Transformer
C*     Name: %Name   Tmva: $Tmva MVA,    Freq: $f Hz,   V1: $V1 kV,      V2: $V2 kV
C*     Imag1: $I_m1 p.u.,    Imag2: $I_m2 p.u.,   Xl: $Xl p.u.
C*     Sat: $SW ,      ~
#IF SW
~      Xair: $Xair p.u.,     Knee: $Xknee p.u.,   Tdc: $Tdc sec
#ENDIF
  $NCW / Number of windings...
#IF CuL>0
 #IF View==0
#CASE YD1*Lead  {  $XA1 $G1 ~}  {  $XA1 $B1 ~}  {  $XA1 $C1 ~}
  #IF Ideal {~   $L1 /}{~   0.0 $L1 /}
#CASE YD2*Lead  {  $XA2 $G2 ~}  {  $XA2 $B2 ~}  {  $XA2 $C2 ~}
  #IF Ideal {~   $L12   $L2 /}{~   0.0 $L12   0.0 $L2 /}
 888 /
#CASE YD1*Lead  {  $XB1 $G1 /}  {  $XB1 $C1 /}  {  $XB1 $A1 /}
#CASE YD2*Lead  {  $XB2 $G2 /}  {  $XB2 $C2 /}  {  $XB2 $A2 /}
 888 /
#CASE YD1*Lead  {  $XC1 $G1 /}  {  $XC1 $A1 /}  {  $XC1 $B1 /}
#CASE YD2*Lead  {  $XC2 $G2 /}  {  $XC2 $A2 /}  {  $XC2 $B2 /}
 #ELSE
#CASE YD1*Lead  {  $X1(1) $G1 ~}  {  $X1(1) $N1(2) ~}  {  $X1(1) $N1(3) ~}
  #IF Ideal {~   $L1 /}{~   0.0 $L1 /}
#CASE YD2*Lead  {  $X2(1) $G2 ~}  {  $X2(1) $N2(2) ~}  {  $X2(1) $N2(3) ~}
  #IF Ideal {~   $L12   $L2 /}{~   0.0 $L12   0.0 $L2 /}
 888 /
#CASE YD1*Lead  {  $X1(2) $G1 /}  {  $X1(2) $N1(3) /}  {  $X1(2) $N1(1) /}
#CASE YD2*Lead  {  $X2(2) $G2 /}  {  $X2(2) $N2(3) /}  {  $X2(2) $N2(1) /}
 888 /
#CASE YD1*Lead  {  $X1(3) $G1 /}  {  $X1(3) $N1(1) /}  {  $X1(3) $N1(2) /}
#CASE YD2*Lead  {  $X2(3) $G2 /}  {  $X2(3) $N2(1) /}  {  $X2(3) $N2(2) /}
 #ENDIF
#ELSE
 #IF View==0
#CASE YD1*Lead  {  $A1 $G1 ~}  {  $A1 $B1 ~}  {  $A1 $C1 ~}
  #IF Ideal {~   $L1 /}{~   0.0 $L1 /}
#CASE YD2*Lead  {  $A2 $G2 ~}  {  $A2 $B2 ~}  {  $A2 $C2 ~}
  #IF Ideal {~   $L12   $L2 /}{~   0.0 $L12   0.0 $L2 /}
 888 /
#CASE YD1*Lead  {  $B1 $G1 /}  {  $B1 $C1 /}  {  $B1 $A1 /}
#CASE YD2*Lead  {  $B2 $G2 /}  {  $B2 $C2 /}  {  $B2 $A2 /}
 888 /
#CASE YD1*Lead  {  $C1 $G1 /}  {  $C1 $A1 /}  {  $C1 $B1 /}
#CASE YD2*Lead  {  $C2 $G2 /}  {  $C2 $A2 /}  {  $C2 $B2 /}
 #ELSE
#CASE YD1*Lead  {  $N1(1) $G1 ~}  {  $N1(1) $N1(2) ~}  {  $N1(1) $N1(3) ~}
  #IF Ideal {~   $L1 /}{~   0.0 $L1 /}
#CASE YD2*Lead  {  $N2(1) $G2 ~}  {  $N2(1) $N2(2) ~}  {  $N2(1) $N2(3) ~}
  #IF Ideal {~   $L12   $L2 /}{~   0.0 $L12   0.0 $L2 /}
 888 /
#CASE YD1*Lead  {  $N1(2) $G1 /}  {  $N1(2) $N1(3) /}  {  $N1(2) $N1(1) /}
#CASE YD2*Lead  {  $N2(2) $G2 /}  {  $N2(2) $N2(3) /}  {  $N2(2) $N2(1) /}
 888 /
#CASE YD1*Lead  {  $N1(3) $G1 /}  {  $N1(3) $N1(1) /}  {  $N1(3) $N1(2) /}
#CASE YD2*Lead  {  $N2(3) $G2 /}  {  $N2(3) $N2(1) /}  {  $N2(3) $N2(2) /}
 #ENDIF
#ENDIF
C
]]></segment>
        <segment name="Matrix-Fill" id="369606544" classid="CoreSegment"><![CDATA[#IF CuL>0
 #IF View==0
  #IF YD1*Lead==0
   #CASE YD2*Lead {$XA1 $G1 $XA2 $G2} {$XA1 $G1 $XA2 $B2} {$XA1 $G1 $XA2 $C2}
   #CASE YD2*Lead {$XB1 $G1 $XB2 $G2} {$XB1 $G1 $XB2 $C2} {$XB1 $G1 $XC2 $B2}
   #CASE YD2*Lead {$XC1 $G1 $XC2 $G2} {$XC1 $G1 $XC2 $A2} {$XC1 $G1 $XB2 $A2}
  #ELSEIF YD1*Lead==1
   #CASE YD2*Lead {$XA1 $B1 $XA2 $G2} {$XA1 $B1 $XA2 $B2} {$XA1 $B1 $XA2 $C2}
   #CASE YD2*Lead {$XB1 $C1 $XB2 $G2} {$XB1 $C1 $XB2 $C2} {$XB1 $C1 $XC2 $B2}
   #CASE YD2*Lead {$XC1 $A1 $XC2 $G2} {$XC1 $A1 $XC2 $A2} {$XC1 $A1 $XB2 $A2}
  #ELSEIF YD1*Lead==2
   #CASE YD2*Lead {$XA1 $C1 $XA2 $G2} {$XA1 $C1 $XA2 $B2} {$XA1 $C1 $XA2 $C2}
   #CASE YD2*Lead {$XC1 $B1 $XB2 $G2} {$XC1 $B1 $XB2 $C2} {$XC1 $B1 $XC2 $B2}
   #CASE YD2*Lead {$XB1 $A1 $XC2 $G2} {$XB1 $A1 $XC2 $A2} {$XB1 $A1 $XB2 $A2}
  #ENDIF
 #ELSE
  #IF YD1*Lead==0
   #CASE YD2*Lead {$X1(1) $G1 $X2(1) $G2} {$X1(1) $G1 $X2(1) $N2(2)} {$X1(1) $G1 $X2(1) $N2(3)}
   #CASE YD2*Lead {$X1(2) $G1 $X2(2) $G2} {$X1(2) $G1 $X2(2) $N2(3)} {$X1(2) $G1 $X2(3) $N2(2)}
   #CASE YD2*Lead {$X1(3) $G1 $X2(3) $G2} {$X1(3) $G1 $X2(3) $N2(1)} {$X1(3) $G1 $X2(2) $N2(1)}
  #ELSEIF YD1*Lead==1
   #CASE YD2*Lead {$X1(1) $N1(2) $X2(1) $G2} {$X1(1) $N1(2) $X2(1) $N2(2)} {$X1(1) $N1(2) $X2(1) $N2(3)}
   #CASE YD2*Lead {$X1(2) $N1(3) $X2(2) $G2} {$X1(2) $N1(3) $X2(2) $N2(3)} {$X1(2) $N1(3) $X2(3) $N2(2)}
   #CASE YD2*Lead {$X1(3) $N1(1) $X2(3) $G2} {$X1(3) $N1(1) $X2(3) $N2(1)} {$X1(3) $N1(1) $X2(2) $N2(1)}
  #ELSEIF YD1*Lead==2
   #CASE YD2*Lead {$X1(1) $N1(3) $X2(1) $G2} {$X1(1) $N1(3) $X2(1) $N2(2)} {$X1(1) $N1(3) $X2(1) $N2(3)}
   #CASE YD2*Lead {$X1(3) $N1(2) $X2(2) $G2} {$X1(3) $N1(2) $X2(2) $N2(3)} {$X1(3) $N1(2) $X2(3) $N2(2)}
   #CASE YD2*Lead {$X1(2) $N1(1) $X2(3) $G2} {$X1(2) $N1(1) $X2(3) $N2(1)} {$X1(2) $N1(1) $X2(2) $N2(1)}
  #ENDIF
 #ENDIF
#ELSE
 #IF View==0
  #IF YD1*Lead==0
   #CASE YD2*Lead {$A1 $G1 $A2 $G2} {$A1 $G1 $A2 $B2} {$A1 $G1 $A2 $C2}
   #CASE YD2*Lead {$B1 $G1 $B2 $G2} {$B1 $G1 $B2 $C2} {$B1 $G1 $C2 $B2}
   #CASE YD2*Lead {$C1 $G1 $C2 $G2} {$C1 $G1 $C2 $A2} {$C1 $G1 $B2 $A2}
  #ELSEIF YD1*Lead==1
   #CASE YD2*Lead {$A1 $B1 $A2 $G2} {$A1 $B1 $A2 $B2} {$A1 $B1 $A2 $C2}
   #CASE YD2*Lead {$B1 $C1 $B2 $G2} {$B1 $C1 $B2 $C2} {$B1 $C1 $C2 $B2}
   #CASE YD2*Lead {$C1 $A1 $C2 $G2} {$C1 $A1 $C2 $A2} {$C1 $A1 $B2 $A2}
  #ELSEIF YD1*Lead==2
   #CASE YD2*Lead {$A1 $C1 $A2 $G2} {$A1 $C1 $A2 $B2} {$A1 $C1 $A2 $C2}
   #CASE YD2*Lead {$C1 $B1 $B2 $G2} {$C1 $B1 $B2 $C2} {$C1 $B1 $C2 $B2}
   #CASE YD2*Lead {$B1 $A1 $C2 $G2} {$B1 $A1 $C2 $A2} {$B1 $A1 $B2 $A2}
  #ENDIF
 #ELSE
  #IF YD1*Lead==0
   #CASE YD2*Lead {$N1(1) $G1 $N2(1) $G2} {$N1(1) $G1 $N2(1) $N2(2)} {$N1(1) $G1 $N2(1) $N2(3)}
   #CASE YD2*Lead {$N1(2) $G1 $N2(2) $G2} {$N1(2) $G1 $N2(2) $N2(3)} {$N1(2) $G1 $N2(3) $N2(2)}
   #CASE YD2*Lead {$N1(3) $G1 $N2(3) $G2} {$N1(3) $G1 $N2(3) $N2(1)} {$N1(3) $G1 $N2(2) $N2(1)}
  #ELSEIF YD1*Lead==1
   #CASE YD2*Lead {$N1(1) $N1(2) $N2(1) $G2} {$N1(1) $N1(2) $N2(1) $N2(2)} {$N1(1) $N1(2) $N2(1) $N2(3)}
   #CASE YD2*Lead {$N1(2) $N1(3) $N2(2) $G2} {$N1(2) $N1(3) $N2(2) $N2(3)} {$N1(2) $N1(3) $N2(3) $N2(2)}
   #CASE YD2*Lead {$N1(3) $N1(1) $N2(3) $G2} {$N1(3) $N1(1) $N2(3) $N2(1)} {$N1(3) $N1(1) $N2(2) $N2(1)}
  #ELSEIF YD1*Lead==2
   #CASE YD2*Lead {$N1(1) $N1(3) $N2(1) $G2} {$N1(1) $N1(3) $N2(1) $N2(2)} {$N1(1) $N1(3) $N2(1) $N2(3)}
   #CASE YD2*Lead {$N1(3) $N1(2) $N2(2) $G2} {$N1(3) $N1(2) $N2(2) $N2(3)} {$N1(3) $N1(2) $N2(3) $N2(2)}
   #CASE YD2*Lead {$N1(2) $N1(1) $N2(3) $G2} {$N1(2) $N1(1) $N2(3) $N2(1)} {$N1(2) $N1(1) $N2(2) $N2(1)}
  #ENDIF
 #ENDIF
#ENDIF]]></segment>
        <segment name="Dsdyn" id="401489089" classid="CoreSegment"><![CDATA[!  TRANSFORMER SATURATION SUBROUTINE
#IF Tap
 #STORAGE STOR:36
 #IF SAT==TAP
  #LOCAL REAL RVD1_1
      RVD1_1 = $TapI
      IF (RVD1_1 .LT. 1.0E-8) RVD1_1 = 1.0
 #ENDIF
#ELSE
 #STORAGE STOR:21
#ENDIF
#SUBROUTINE TSAT21 Transformer Saturation Subroutine
#LOCAL REAL X_KNEE
#If Txk>0
      IF (TIME.GT.$Txk) THEN
         X_KNEE = $Xknee
      ELSE
         X_KNEE = -$Xknee
      ENDIF
#ELSE
      X_KNEE = $Xknee
#ENDIF
#LOCAL REAL TURNS_V
#IF SAT==1
      TURNS_V = $V_1
#ELSE
      TURNS_V = $V_2
#ENDIF
#IF SAT==TAP
     + * RVD1_1
#ENDIF
      CALL TSAT21(~
#IF CuL>0
 #IF View==0
  #IF SAT==1
   #CASE YD1 {~$XA1,$G1, $XB1,$G1, $XC1,$G1,} {~$XA1,$B1, $XB1,$C1, $XC1,$A1,}
  #ELSE
   #CASE YD2 {~$XA2,$G2, $XB2,$G2, $XC2,$G2,} {~$XA2,$B2, $XB2,$C2, $XC2,$A2,}
  #ENDIF
 #ELSE
  #IF SAT==1
   #CASE YD1 {~$X1(1),$G1, $X1(2),$G1, $X1(3),$G1,} {~$X1(1),$N1(2), $X1(2),$N1(3), $X1(3),$N1(1),}
  #ELSE
   #CASE YD2 {~$X2(1),$G2, $X2(2),$G2, $X2(3),$G2,} {~$X2(1),$N2(2), $X2(2),$N2(3), $X2(3),$N2(1),}
  #ENDIF
 #ENDIF
#ELSE
 #IF View==0
  #IF SAT==1
   #CASE YD1 {~$A1,$G1, $B1,$G1, $C1,$G1,} {~$A1,$B1, $B1,$C1, $C1,$A1,}
  #ELSE
   #CASE YD2 {~$A2,$G2, $B2,$G2, $C2,$G2,} {~$A2,$B2, $B2,$C2, $C2,$A2,}
  #ENDIF
 #ELSE
  #IF SAT==1
   #CASE YD1 {~$N1(1),$G1, $N1(2),$G1, $N1(3),$G1,} {~$N1(1),$N1(2), $N1(2),$N1(3), $N1(3),$N1(1),}
  #ELSE
   #CASE YD2 {~$N2(1),$G2, $N2(2),$G2, $N2(3),$G2,} {~$N2(1),$N2(2), $N2(2),$N2(3), $N2(3),$N2(1),}
  #ENDIF
 #ENDIF
#ENDIF
     +$SS,$MVA,TURNS_V,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
#IF (SAT==1 ? YD1 : YD2) == 1
#OUTPUT REAL IMAB  {-STOR(NEXC-21+17)}
#OUTPUT REAL IMBC  {-STOR(NEXC-21+18)}
#OUTPUT REAL IMCA  {-STOR(NEXC-21+19)}
#OUTPUT REAL FLXAB {STOR(NEXC-21+11)}
#OUTPUT REAL FLXBC {STOR(NEXC-21+13)}
#OUTPUT REAL FLXCA {STOR(NEXC-21+15)}
#ELSE
#OUTPUT REAL IMA   {-STOR(NEXC-21+17)}
#OUTPUT REAL IMB   {-STOR(NEXC-21+18)}
#OUTPUT REAL IMC   {-STOR(NEXC-21+19)}
#OUTPUT REAL FLXA  {STOR(NEXC-21+11)}
#OUTPUT REAL FLXB  {STOR(NEXC-21+13)}
#OUTPUT REAL FLXC  {STOR(NEXC-21+15)}
#ENDIF
#IF Tap
      CALL TRTAP5($#[1], $Tap, $SS, $TapI)
      CALL TRTAP5($#[2], $Tap, $SS, $TapI)
      CALL TRTAP5($#[3], $Tap, $SS, $TapI)
#ENDIF
!
]]></segment>
        <segment name="Dsout" id="956940648" classid="CoreSegment"><![CDATA[#IF YD1
#  IF Lead==1
#OUTPUT REAL IAB1 {CDCTR(1,$#[1])}
#OUTPUT REAL IBC1 {CDCTR(1,$#[2])}
#OUTPUT REAL ICA1 {CDCTR(1,$#[3])}
#OUTPUT REAL ILA1 {CDCTR(1,$#[1])-CDCTR(1,$#[3])}
#OUTPUT REAL ILB1 {CDCTR(1,$#[2])-CDCTR(1,$#[1])}
#OUTPUT REAL ILC1 {CDCTR(1,$#[3])-CDCTR(1,$#[2])}
#  ELSE
#OUTPUT REAL IAB1 {-CDCTR(1,$#[2])}
#OUTPUT REAL IBC1 {-CDCTR(1,$#[3])}
#OUTPUT REAL ICA1 {-CDCTR(1,$#[1])}
#OUTPUT REAL ILA1 {CDCTR(1,$#[1])-CDCTR(1,$#[2])}
#OUTPUT REAL ILB1 {CDCTR(1,$#[2])-CDCTR(1,$#[3])}
#OUTPUT REAL ILC1 {CDCTR(1,$#[3])-CDCTR(1,$#[1])}
#  ENDIF
#ELSE
#OUTPUT REAL ILA1 {CDCTR(1,$#[1])}
#OUTPUT REAL ILB1 {CDCTR(1,$#[2])}
#OUTPUT REAL ILC1 {CDCTR(1,$#[3])}
#ENDIF
#IF YD2
#  IF Lead==1
#OUTPUT REAL IAB2 {CDCTR(2,$#[1])}
#OUTPUT REAL IBC2 {CDCTR(2,$#[2])}
#OUTPUT REAL ICA2 {CDCTR(2,$#[3])}
#OUTPUT REAL ILA2 {CDCTR(2,$#[1])-CDCTR(2,$#[3])}
#OUTPUT REAL ILB2 {CDCTR(2,$#[2])-CDCTR(2,$#[1])}
#OUTPUT REAL ILC2 {CDCTR(2,$#[3])-CDCTR(2,$#[2])}
#  ELSE
#OUTPUT REAL IAB2 {-CDCTR(2,$#[2])}
#OUTPUT REAL IBC2 {-CDCTR(2,$#[3])}
#OUTPUT REAL ICA2 {-CDCTR(2,$#[1])}
#OUTPUT REAL ILA2 {CDCTR(2,$#[1])-CDCTR(2,$#[2])}
#OUTPUT REAL ILB2 {CDCTR(2,$#[2])-CDCTR(2,$#[3])}
#OUTPUT REAL ILC2 {CDCTR(2,$#[3])-CDCTR(2,$#[1])}
#  END
#ELSE
#OUTPUT REAL ILA2 {CDCTR(2,$#[1])}
#OUTPUT REAL ILB2 {CDCTR(2,$#[2])}
#OUTPUT REAL ILC2 {CDCTR(2,$#[3])}
#ENDIF
]]></segment>
        <segment name="Fortran" id="158985602" classid="CoreSegment"><![CDATA[#STORAGE REAL:6
#LOCAL REAL OLD_CCIN_a1
#LOCAL REAL OLD_CCIN_b1
#LOCAL REAL OLD_CCIN_c1
#LOCAL REAL OLD_CCIN_a2
#LOCAL REAL OLD_CCIN_b2
#LOCAL REAL OLD_CCIN_c2

#LOCAL REAL NEW_CCIN_a1
#LOCAL REAL NEW_CCIN_b1
#LOCAL REAL NEW_CCIN_c1
#LOCAL REAL NEW_CCIN_a2
#LOCAL REAL NEW_CCIN_b2
#LOCAL REAL NEW_CCIN_c2

#LOCAL REAL IMKa_OLD
#LOCAL REAL IMKb_OLD
#LOCAL REAL IMKc_OLD
#LOCAL REAL IKMa_OLD
#LOCAL REAL IKMb_OLD
#LOCAL REAL IKMc_OLD

#LOCAL REAL IZom 
#LOCAL REAL IZo 
#LOCAL REAL Scl1 

      IZo = 1.0/(($Xl*$V1*$V1)/(2.0*$Tmva*TWO_PI*$f*DELT))
      Scl1 = $scl-1
      IZom = Scl1*IZo

#IF View==0 
! Recall current injections from the last time step
      OLD_CCIN_a1 = STORF(NSTORF+0)
      OLD_CCIN_b1 = STORF(NSTORF+1)
      OLD_CCIN_c1 = STORF(NSTORF+2)
      OLD_CCIN_a2 = STORF(NSTORF+3)
      OLD_CCIN_b2 = STORF(NSTORF+4)
      OLD_CCIN_c2 = STORF(NSTORF+5)

! Compute the branch currents from the last time step
      IMKa_OLD =  VDC($A1,$SS)*IZo - OLD_CCIN_a2
      IMKb_OLD =  VDC($B1,$SS)*IZo - OLD_CCIN_b2
      IMKc_OLD =  VDC($C1,$SS)*IZo - OLD_CCIN_c2
      IKMa_OLD =  VDC($na1,$SS)*IZo - OLD_CCIN_a1
      IKMb_OLD =  VDC($nb1,$SS)*IZo - OLD_CCIN_b1
      IKMc_OLD =  VDC($nc1,$SS)*IZo - OLD_CCIN_c1


! Define the new current injections
      NEW_CCIN_a1 = VDC($A1, $SS)*IZo + IMKa_OLD + (VDC($A1, $SS)*IZo + IMKa_OLD)*Scl1
      NEW_CCIN_b1 = VDC($B1, $SS)*IZo + IMKb_OLD + (VDC($B1, $SS)*IZo + IMKb_OLD)*Scl1
      NEW_CCIN_c1 = VDC($C1, $SS)*IZo + IMKc_OLD + (VDC($C1, $SS)*IZo + IMKc_OLD)*Scl1
      NEW_CCIN_a2 = VDC($na1, $SS)*IZo + IKMa_OLD 
      NEW_CCIN_b2 = VDC($nb1, $SS)*IZo + IKMb_OLD 
      NEW_CCIN_c2 = VDC($nc1, $SS)*IZo + IKMc_OLD 

! Put current injections into the EMTDC main program using CCIN
      CCIN($A1, $SS) = CCIN($A1, $SS) + NEW_CCIN_a2      
      CCIN($B1, $SS) = CCIN($B1, $SS) + NEW_CCIN_b2   
      CCIN($C1, $SS) = CCIN($C1, $SS) + NEW_CCIN_c2   
      CCIN($na1, $SS) = CCIN($na1, $SS) + NEW_CCIN_a1     
      CCIN($nb1, $SS) = CCIN($nb1, $SS) + NEW_CCIN_b1   
      CCIN($nc1, $SS) = CCIN($nc1, $SS) + NEW_CCIN_c1   

! Ensure main program records CCIN current injections at these nodes
      IF ( TIMEZERO ) THEN
         ENABCCIN($A1, $SS) = .TRUE.
         ENABCCIN($B1, $SS) = .TRUE.
         ENABCCIN($C1, $SS) = .TRUE.
         ENABCCIN($na1, $SS) = .TRUE.
         ENABCCIN($nb1, $SS) = .TRUE.
         ENABCCIN($nc1, $SS) = .TRUE.
      ENDIF

         GGIN($A1,$SS) = GGIN($A1,$SS) + IZo
         GGIN($B1,$SS) = GGIN($B1,$SS) + IZo
         GGIN($C1,$SS) = GGIN($C1,$SS) + IZo
         GGIN($na1,$SS) = GGIN($na1,$SS) + IZo + IZom
         GGIN($nb1,$SS) = GGIN($nb1,$SS) + IZo + IZom
         GGIN($nc1,$SS) = GGIN($nc1,$SS) + IZo + IZom
      

! Save current injections for use in the next time step to compute the branch currents
      STORF(NSTORF+0) = VDC($A1, $SS)*IZo + IMKa_OLD
      STORF(NSTORF+1) = VDC($B1, $SS)*IZo + IMKb_OLD
      STORF(NSTORF+2) = VDC($C1, $SS)*IZo + IMKc_OLD
      STORF(NSTORF+3) = VDC($na1, $SS)*IZo + IKMa_OLD 
      STORF(NSTORF+4) = VDC($nb1, $SS)*IZo + IKMb_OLD
      STORF(NSTORF+5) = VDC($nc1, $SS)*IZo + IKMc_OLD
      NSTORF = NSTORF + 6

#ELSE
! Recall current injections from the last time step
      OLD_CCIN_a1 = STORF(NSTORF+0)
      OLD_CCIN_b1 = STORF(NSTORF+1)
      OLD_CCIN_c1 = STORF(NSTORF+2)
      OLD_CCIN_a2 = STORF(NSTORF+3)
      OLD_CCIN_b2 = STORF(NSTORF+4)
      OLD_CCIN_c2 = STORF(NSTORF+5)

! Compute the branch currents from the last time step
      IMKa_OLD =  VDC($N1(1),$SS)*IZo - OLD_CCIN_a2
      IMKb_OLD =  VDC($N1(2),$SS)*IZo - OLD_CCIN_b2
      IMKc_OLD =  VDC($N1(3),$SS)*IZo - OLD_CCIN_c2
      IKMa_OLD =  VDC($NN1(1),$SS)*IZo - OLD_CCIN_a1
      IKMb_OLD =  VDC($NN1(2),$SS)*IZo - OLD_CCIN_b1
      IKMc_OLD =  VDC($NN1(3),$SS)*IZo - OLD_CCIN_c1


! Define the new current injections
      NEW_CCIN_a1 = VDC($N1(1), $SS)*IZo + IMKa_OLD + (VDC($N1(1), $SS)*IZo + IMKa_OLD)*Scl1
      NEW_CCIN_b1 = VDC($N1(2), $SS)*IZo + IMKb_OLD + (VDC($N1(2), $SS)*IZo + IMKb_OLD)*Scl1
      NEW_CCIN_c1 = VDC($N1(3), $SS)*IZo + IMKc_OLD + (VDC($N1(3), $SS)*IZo + IMKc_OLD)*Scl1
      NEW_CCIN_a2 = VDC($NN1(1), $SS)*IZo + IKMa_OLD 
      NEW_CCIN_b2 = VDC($NN1(2), $SS)*IZo + IKMb_OLD 
      NEW_CCIN_c2 = VDC($NN1(3), $SS)*IZo + IKMc_OLD 

! Put current injections into the EMTDC main program using CCIN
      CCIN($N1(1), $SS) = CCIN($N1(1), $SS) + NEW_CCIN_a2      
      CCIN($N1(2), $SS) = CCIN($N1(2), $SS) + NEW_CCIN_b2   
      CCIN($N1(3), $SS) = CCIN($N1(3), $SS) + NEW_CCIN_c2   
      CCIN($NN1(1), $SS) = CCIN($NN1(1), $SS) + NEW_CCIN_a1     
      CCIN($NN1(2), $SS) = CCIN($NN1(2), $SS) + NEW_CCIN_b1   
      CCIN($NN1(3), $SS) = CCIN($NN1(3), $SS) + NEW_CCIN_c1   

! Ensure main program records CCIN current injections at these nodes
      IF ( TIMEZERO ) THEN
         ENABCCIN($N1(1), $SS) = .TRUE.
         ENABCCIN($N1(2), $SS) = .TRUE.
         ENABCCIN($N1(3), $SS) = .TRUE.
         ENABCCIN($NN1(1), $SS) = .TRUE.
         ENABCCIN($NN1(2), $SS) = .TRUE.
         ENABCCIN($NN1(3), $SS) = .TRUE.
      ENDIF

         GGIN($N1(1),$SS) = GGIN($N1(1),$SS) + IZo
         GGIN($N1(2),$SS) = GGIN($N1(2),$SS) + IZo
         GGIN($N1(3),$SS) = GGIN($N1(3),$SS) + IZo
         GGIN($NN1(1),$SS) = GGIN($NN1(1),$SS) + IZo + IZom
         GGIN($NN1(2),$SS) = GGIN($NN1(2),$SS) + IZo + IZom
         GGIN($NN1(3),$SS) = GGIN($NN1(3),$SS) + IZo + IZom
      

! Save current injections for use in the next time step to compute the branch currents
      STORF(NSTORF+0) = VDC($N1(1), $SS)*IZo + IMKa_OLD
      STORF(NSTORF+1) = VDC($N1(2), $SS)*IZo + IMKb_OLD
      STORF(NSTORF+2) = VDC($N1(3), $SS)*IZo + IMKc_OLD
      STORF(NSTORF+3) = VDC($NN1(1), $SS)*IZo + IKMa_OLD 
      STORF(NSTORF+4) = VDC($NN1(2), $SS)*IZo + IKMb_OLD
      STORF(NSTORF+5) = VDC($NN1(3), $SS)*IZo + IKMc_OLD
      NSTORF = NSTORF + 6
#ENDIF]]></segment>
        <segment name="FlyBy" id="1400866709" classid="CoreSegment"><![CDATA[3-phase bank of 1-phase 2-winding transformers
:TapI
Tap setting
:A1
Phase A - Winding 1
:B1
Phase B - Winding 1
:C1
Phase C - Winding 1
:A2
Phase A - Winding 2
:B2
Phase B - Winding 2
:C2
Phase C - Winding 2
:G1
Neutral - Winding 1
:G2
Neutral - Winding 2
:N1
Winding 1 terminals
:N2
Winding 2 terminals
]]></segment>
      </script>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="G1" x="-18" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(YD1==0)&&(View!=0)]]></port>
        <port model="Transfer" name="TapI" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Tap)&&(View!=0)]]></port>
        <port model="Transfer" name="TapI" x="-18" y="-72" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Tap)&&(View==0)]]></port>
        <port model="Natural" name="G2" x="0" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(YD2==0)&&(View!=0)]]></port>
        <port model="Natural" name="G2" x="0" y="0" dim="1" mode="Electrical" type="Ground" internal="false"><![CDATA[(YD2==1)]]></port>
        <port model="Natural" name="G1" x="-18" y="0" dim="1" mode="Electrical" type="Ground" internal="false"><![CDATA[(YD1==1)]]></port>
        <port model="Natural" name="G1" x="-18" y="72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(YD1==0)&&(View==0)]]></port>
        <port model="Natural" name="X2" x="18" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(CuL>0)]]></port>
        <port model="Natural" name="X1" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(CuL>0)]]></port>
        <port model="Natural" name="X1" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(CuL>0)]]></port>
        <port model="Natural" name="X2" x="18" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(CuL>0)]]></port>
        <port model="Natural" name="XA1" x="-36" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XC1" x="-36" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XA1" x="-36" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XC1" x="-36" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XA2" x="72" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XB2" x="72" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XC2" x="72" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XC2" x="72" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XA2" x="72" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XB2" x="72" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="G2" x="36" y="72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(YD2==0)&&(View==0)]]></port>
        <port model="Natural" name="C1" x="-54" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(YD1==1||CuL<=0.0)]]></port>
        <port model="Natural" name="C1" x="-54" y="36" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)&&(YD1==0)&&(CuL>0.0)]]></port>
        <port model="Natural" name="C2" x="90" y="36" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="B2" x="90" y="0" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="A2" x="90" y="-36" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="A1" x="-54" y="-36" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)&&(YD1==0)&&(CuL>0.0)]]></port>
        <port model="Natural" name="A1" x="-54" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(YD1==1||CuL<=0.0)]]></port>
        <port model="Natural" name="N1" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(YD1==1||CuL<=0.0)]]></port>
        <port model="Natural" name="N2" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(YD2==1||CuL<=0.0)]]></port>
        <port model="Natural" name="N1" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(YD1==0)&&(CuL>0.0)]]></port>
        <port model="Natural" name="N2" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(YD2==0)&&(CuL>0.0)]]></port>
        <port model="Natural" name="XB1" x="-36" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XB1" x="-36" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="B1" x="-54" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(YD1==1||CuL<=0.0)]]></port>
        <port model="Natural" name="B1" x="-54" y="0" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)&&(YD1==0)&&(CuL>0.0)]]></port>
        <port model="Transfer" name="scl" x="-36" y="-72" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="na1" x="-72" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="nb1" x="-72" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="nc1" x="-72" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Transfer" name="scl" x="-18" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(View!=0)]]></port>
        <port model="Natural" name="NN1" x="-72" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)]]></port>
        <cond><![CDATA[(View==1)]]></cond>
        <ellipse cx="-22" cy="0" rx="18" ry="18" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <cond><![CDATA[(View==0)]]></cond>
        <line x1="90" y1="-36" x2="72" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="90" y1="0" x2="72" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="90" y1="36" x2="72" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD1==0)&&(View==0)]]></cond>
        <line x1="-4" y1="-5" x2="-4" y2="16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD2==0)&&(View==0)]]></cond>
        <line x1="22" y1="-5" x2="4" y2="-16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="22" y1="-5" x2="22" y2="16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD2!=0)&&(View==0)]]></cond>
        <line x1="40" y1="-16" x2="58" y2="16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="58" y1="16" x2="22" y2="16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="22" y1="16" x2="40" y2="-16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD1!=0)&&(View==0)]]></cond>
        <line x1="-4" y1="16" x2="-40" y2="16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-40" y1="16" x2="-22" y2="-16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-22" y1="-16" x2="-4" y2="16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD1==0)&&(View==0)]]></cond>
        <line x1="-18" y1="49" x2="-18" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD2==0)&&(View==0)]]></cond>
        <line x1="36" y1="49" x2="36" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD1==0)&&(View==0)]]></cond>
        <line x1="-4" y1="-5" x2="-22" y2="-16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-4" y1="-5" x2="14" y2="-16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD1==0)&&(View==1)]]></cond>
        <line x1="-24" y1="23" x2="-21" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-24" y1="23" x2="-27" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-24" y1="23" x2="-24" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD1!=0)&&(View==1)]]></cond>
        <line x1="-24" y1="20" x2="-21" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-27" y1="27" x2="-24" y2="20" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-21" y1="27" x2="-27" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD2!=0)&&(View==1)]]></cond>
        <line x1="3" y1="27" x2="6" y2="20" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="9" y1="27" x2="3" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="6" y1="20" x2="9" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD2==0)&&(View==1)]]></cond>
        <line x1="6" y1="23" x2="3" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="6" y1="23" x2="9" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="6" y1="23" x2="6" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View==1)]]></cond>
        <ellipse cx="3" cy="0" rx="18" ry="18" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <line x1="21" y1="0" x2="36" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <line x1="-53" y1="0" x2="-41" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <line x1="-46" y1="3" x2="-42" y2="-4" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[View==1]]></cond>
        <line x1="-49" y1="3" x2="-45" y2="-4" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-52" y1="3" x2="-48" y2="-4" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View==1)]]></cond>
        <line x1="28" y1="3" x2="33" y2="-4" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[View==1]]></cond>
        <line x1="22" y1="3" x2="27" y2="-4" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="25" y1="3" x2="30" y2="-4" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD1==0)&&(View==1)]]></cond>
        <line x1="-18" y1="16" x2="-18" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[View==2]]></cond>
        <path d="M-3.000 -9.000 A4 4 0 1 1 -3.000 -17.000" arc="-7,-18,1,-9,-450,-180" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <path d="M-14.000 -8.000 A4 4 0 1 1 -14.000 0.000" arc="-19,-9,-10,0,-270,-180" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <path d="M-3.000 0.000 A4 4 0 1 1 -3.000 -8.000" arc="-7,-9,1,0,-450,-180" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <line x1="-3" y1="0" x2="36" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD1!=0)&&(View==2)]]></cond>
        <line x1="-16" y1="27" x2="-13" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-10" y1="27" x2="-16" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-13" y1="21" x2="-10" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD1==0)&&(View==2)]]></cond>
        <line x1="-13" y1="23" x2="-16" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-13" y1="23" x2="-10" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-13" y1="23" x2="-13" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD2!=0)&&(View==2)]]></cond>
        <line x1="-7" y1="27" x2="-4" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-4" y1="21" x2="-1" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-1" y1="27" x2="-7" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD2==0)&&(View==2)]]></cond>
        <line x1="-4" y1="23" x2="-7" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD2==0)&&(View==1)]]></cond>
        <line x1="0" y1="18" x2="0" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD2==0)&&(View==2)]]></cond>
        <line x1="-4" y1="23" x2="-1" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="0" y1="18" x2="0" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[View==2]]></cond>
        <path d="M-14.000 -17.000 A4 4 0 1 1 -14.000 -9.000" arc="-19,-18,-10,-9,-270,-180" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD1==0)&&(View==2)]]></cond>
        <line x1="-18" y1="18" x2="-18" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD2==0)&&(View==2)]]></cond>
        <line x1="-4" y1="23" x2="-4" y2="27" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[View==2]]></cond>
        <line x1="-10" y1="24" x2="-7" y2="24" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <path d="M-3.000 8.000 A4 4 0 1 1 -3.000 0.000" arc="-7,0,1,9,-450,-180" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD1==0)&&(View==2)]]></cond>
        <line x1="-15" y1="18" x2="-18" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[View==2]]></cond>
        <path d="M-14.000 9.000 A4 4 0 1 1 -14.000 17.000" arc="-19,9,-10,18,-270,-180" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <path d="M-3.000 17.000 A4 4 0 1 1 -3.000 9.000" arc="-7,9,1,18,-450,-180" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <path d="M-14.000 0.000 A4 4 0 1 1 -14.000 8.000" arc="-19,0,-10,9,-270,-180" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[(YD2==0)&&(View==2)]]></cond>
        <line x1="0" y1="18" x2="-3" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[View==2]]></cond>
        <line x1="-71" y1="0" x2="-15" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[(tap!=0)&&(View==2)]]></cond>
        <line x1="-9" y1="-12" x2="-7" y2="-22" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <line x1="-12" y1="-13" x2="-7" y2="-22" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <line x1="-21" y1="19" x2="-7" y2="-22" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[(tap!=0)&&(View==1)]]></cond>
        <line x1="-24" y1="-12" x2="-25" y2="-22" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <line x1="-21" y1="-13" x2="-25" y2="-22" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <line x1="-12" y1="19" x2="-25" y2="-22" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[(tap!=0)&&(View!=0)]]></cond>
        <line x1="-54" y1="-18" x2="-42" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(tap!=0)&&(View==1)]]></cond>
        <line x1="-42" y1="-18" x2="-19" y2="-1" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(tap!=0)&&(View==2)]]></cond>
        <line x1="-42" y1="-18" x2="-15" y2="-4" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(Tap!=0)&&(View==0)]]></cond>
        <line x1="-18" y1="-54" x2="-18" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-23" y1="-59" x2="-18" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-18" y1="-54" x2="-12" y2="-59" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View==0)]]></cond>
        <rect x="-54" y="-54" height="104" width="126" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <cond><![CDATA[(YD2==0)&&(View==0)]]></cond>
        <line x1="22" y1="-5" x2="40" y2="-16" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View==0)]]></cond>
        <text x="81" y="-37" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="81" y="-1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
        <text x="81" y="34" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[C]]></text>
        <text x="40" y="47" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%V2]]></text>
        <text x="58" y="6" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[#2]]></text>
        <text x="-22" y="6" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[#1]]></text>
        <text x="-22" y="46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%V1]]></text>
        <text x="7" y="-23" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Tmva]]></text>
        <cond><![CDATA[(View==1)]]></cond>
        <text x="-25" y="6" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[#1]]></text>
        <text x="6" y="6" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[#2]]></text>
        <cond><![CDATA[(View==2)]]></cond>
        <text x="-24" y="-7" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[#1]]></text>
        <text x="7" y="-7" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[#2]]></text>
        <cond><![CDATA[(View!=0)&&(Dtls==1)]]></cond>
        <text x="32" y="-35" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Tmva]]></text>
        <text x="34" y="-20" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%V1 / %V2]]></text>
        <cond><![CDATA[(Tap!=0)&&(View==0)]]></cond>
        <text x="-7" y="-57" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tap]]></text>
        <cond><![CDATA[(View==0)]]></cond>
        <line x1="-36" y1="-72" x2="-36" y2="-54" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <text x="-46" y="-60" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[scl]]></text>
        <line x1="-72" y1="-36" x2="-54" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-62" y="-40" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <line x1="-72" y1="0" x2="-54" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-63" y="-4" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
        <line x1="-72" y1="36" x2="-54" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-62" y="32" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[C]]></text>
        <text x="21" y="-42" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[scalar model]]></text>
        <cond><![CDATA[(View==1)]]></cond>
        <line x1="-18" y1="-37" x2="-18" y2="-17" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[View==2]]></cond>
        <line x1="-18" y1="-18" x2="-18" y2="-36" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <line x1="-17" y1="-18" x2="-14" y2="-18" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View==1)]]></cond>
        <line x1="-71" y1="0" x2="-54" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View==2)]]></cond>
        <text x="-23" y="12" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <cond><![CDATA[(View==1)]]></cond>
        <text x="-24" y="-7" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[s]]></text>
        <cond><![CDATA[(View==2)]]></cond>
        <text x="-16" y="-33" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Scl]]></text>
      </svg>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="679102774" classid="Port" x="-18" y="36">
          <paramlist>
            <param name="name" value="G1" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View!=0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="34493044" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="TapI" />
            <param name="internal" value="false" />
            <param name="cond" value="(Tap)&amp;&amp;(View!=0)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1946180955" classid="Port" x="-18" y="-72">
          <paramlist>
            <param name="name" value="TapI" />
            <param name="internal" value="false" />
            <param name="cond" value="(Tap)&amp;&amp;(View==0)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1860441798" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="G2" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View!=0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2027112613" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="G2" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD2==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="3" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="305689832" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="G1" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD1==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="3" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="256695088" classid="Port" x="-18" y="72">
          <paramlist>
            <param name="name" value="G1" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1330507455" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="X2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1162402874" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="X1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2046548209" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="X1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2076964652" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="X2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="981121561" classid="Port" x="-36" y="-36">
          <paramlist>
            <param name="name" value="XA1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="244730142" classid="Port" x="-36" y="36">
          <paramlist>
            <param name="name" value="XC1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="889171348" classid="Port" x="-36" y="-36">
          <paramlist>
            <param name="name" value="XA1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1120631767" classid="Port" x="-36" y="36">
          <paramlist>
            <param name="name" value="XC1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1364232454" classid="Port" x="72" y="-36">
          <paramlist>
            <param name="name" value="XA2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="761737587" classid="Port" x="72" y="0">
          <paramlist>
            <param name="name" value="XB2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="749581640" classid="Port" x="72" y="36">
          <paramlist>
            <param name="name" value="XC2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="936076093" classid="Port" x="72" y="36">
          <paramlist>
            <param name="name" value="XC2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="622607704" classid="Port" x="72" y="-36">
          <paramlist>
            <param name="name" value="XA2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1681268910" classid="Port" x="72" y="0">
          <paramlist>
            <param name="name" value="XB2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="31423649" classid="Port" x="36" y="72">
          <paramlist>
            <param name="name" value="G2" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="146776919" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="C1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==1||CuL&lt;=0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="860011550" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="C1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==0)&amp;&amp;(CuL&gt;0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1458333232" classid="Port" x="90" y="36">
          <paramlist>
            <param name="name" value="C2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="383961536" classid="Port" x="90" y="0">
          <paramlist>
            <param name="name" value="B2" />
