            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1845622989" classid="Port" x="90" y="-36">
          <paramlist>
            <param name="name" value="A2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1429993232" classid="Port" x="-54" y="-36">
          <paramlist>
            <param name="name" value="A1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==0)&amp;&amp;(CuL&gt;0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="22189998" classid="Port" x="-54" y="-36">
          <paramlist>
            <param name="name" value="A1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==1||CuL&lt;=0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1673041480" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="N1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(YD1==1||CuL&lt;=0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2001885776" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="N2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(YD2==1||CuL&lt;=0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1235119821" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="N1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(YD1==0)&amp;&amp;(CuL&gt;0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1439806566" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="N2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(YD2==0)&amp;&amp;(CuL&gt;0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1907795792" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="XB1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1947071697" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="XB1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="962189216" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="B1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==1||CuL&lt;=0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1497086730" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="B1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==0)&amp;&amp;(CuL&gt;0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="145930219" classid="Port" x="-36" y="-72">
          <paramlist>
            <param name="name" value="scl" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="106265845" classid="Port" x="-72" y="-36">
          <paramlist>
            <param name="name" value="na1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="209357253" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="nb1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="208768296" classid="Port" x="-72" y="36">
          <paramlist>
            <param name="name" value="nc1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1030975553" classid="Port" x="-18" y="-36">
          <paramlist>
            <param name="name" value="scl" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="217513737" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="NN1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Ellipse" id="1769182085" x="-40" y="-18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1525172934" x="90" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="770900839" x="90" y="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="680062917" x="90" y="36">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="145465299" x="-4" y="-5">
          <vertex x="0" y="0" />
          <vertex x="0" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="670476198" x="22" y="-5">
          <vertex x="0" y="0" />
          <vertex x="-18" y="-11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="725549873" x="22" y="-5">
          <vertex x="0" y="0" />
          <vertex x="0" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="711653528" x="40" y="-16">
          <vertex x="0" y="0" />
          <vertex x="18" y="32" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="897053376" x="58" y="16">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="799463000" x="22" y="16">
          <vertex x="0" y="0" />
          <vertex x="18" y="-32" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1094320930" x="-4" y="16">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1532794999" x="-40" y="16">
          <vertex x="0" y="0" />
          <vertex x="18" y="-32" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="564249031" x="-22" y="-16">
          <vertex x="0" y="0" />
          <vertex x="18" y="32" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1887810629" x="-18" y="49">
          <vertex x="0" y="0" />
          <vertex x="0" y="23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="568783149" x="36" y="49">
          <vertex x="0" y="0" />
          <vertex x="0" y="23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1818279189" x="-4" y="-5">
          <vertex x="0" y="0" />
          <vertex x="-18" y="-11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="372418304" x="-4" y="-5">
          <vertex x="0" y="0" />
          <vertex x="18" y="-11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="672974502" x="-24" y="23">
          <vertex x="0" y="0" />
          <vertex x="3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2015232538" x="-24" y="23">
          <vertex x="0" y="0" />
          <vertex x="-3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="375414373" x="-24" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="631129893" x="-24" y="20">
          <vertex x="0" y="0" />
          <vertex x="3" y="7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1821018407" x="-27" y="27">
          <vertex x="0" y="0" />
          <vertex x="3" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1470057049" x="-21" y="27">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1145099254" x="3" y="27">
          <vertex x="0" y="0" />
          <vertex x="3" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1182182192" x="9" y="27">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1742585537" x="6" y="20">
          <vertex x="0" y="0" />
          <vertex x="3" y="7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="114591126" x="6" y="23">
          <vertex x="0" y="0" />
          <vertex x="-3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="375174983" x="6" y="23">
          <vertex x="0" y="0" />
          <vertex x="3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="896488458" x="6" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1319852747" x="-15" y="-18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1163870308" x="21" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1887966948" x="-53" y="0">
          <vertex x="0" y="0" />
          <vertex x="12" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1469526287" x="-46" y="3">
          <vertex x="0" y="0" />
          <vertex x="4" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="163056258" x="-49" y="3">
          <vertex x="0" y="0" />
          <vertex x="4" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2104757978" x="-52" y="3">
          <vertex x="0" y="0" />
          <vertex x="4" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2034995877" x="28" y="3">
          <vertex x="0" y="0" />
          <vertex x="5" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1688074772" x="22" y="3">
          <vertex x="0" y="0" />
          <vertex x="5" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1881543786" x="25" y="3">
          <vertex x="0" y="0" />
          <vertex x="5" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1104656047" x="-18" y="16">
          <vertex x="0" y="0" />
          <vertex x="0" y="20" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1212543663" x="-7" y="-18" w="8" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-450" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1966021613" x="-19" y="-9" w="9" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-270" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="389200239" x="-7" y="-9" w="8" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-450" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1584051212" x="-3" y="0">
          <vertex x="0" y="0" />
          <vertex x="39" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="992285272" x="-16" y="27">
          <vertex x="0" y="0" />
          <vertex x="3" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="512194613" x="-10" y="27">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="91463004" x="-13" y="21">
          <vertex x="0" y="0" />
          <vertex x="3" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1348200174" x="-13" y="23">
          <vertex x="0" y="0" />
          <vertex x="-3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="932610826" x="-13" y="23">
          <vertex x="0" y="0" />
          <vertex x="3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1566258900" x="-13" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="889838824" x="-7" y="27">
          <vertex x="0" y="0" />
          <vertex x="3" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="588854923" x="-4" y="21">
          <vertex x="0" y="0" />
          <vertex x="3" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1680579121" x="-1" y="27">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2083826437" x="-4" y="23">
          <vertex x="0" y="0" />
          <vertex x="-3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1032814673" x="0" y="18">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="296581847" x="-4" y="23">
          <vertex x="0" y="0" />
          <vertex x="3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2037798561" x="0" y="18">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="579486974" x="-19" y="-18" w="9" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-270" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1436620561" x="-18" y="18">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="830230819" x="-4" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1841748309" x="-10" y="24">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="790720431" x="-7" y="0" w="8" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-450" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1591353779" x="-15" y="18">
          <vertex x="0" y="0" />
          <vertex x="-3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1252207227" x="-19" y="9" w="9" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-270" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="601369895" x="-7" y="9" w="8" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-450" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1521379147" x="-19" y="0" w="9" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-270" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="753212000" x="0" y="18">
          <vertex x="0" y="0" />
          <vertex x="-3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1194803721" x="-71" y="0">
          <vertex x="0" y="0" />
          <vertex x="56" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="231524071" x="-9" y="-12">
          <vertex x="0" y="0" />
          <vertex x="2" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="307060189" x="-12" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2070877273" x="-21" y="19">
          <vertex x="0" y="0" />
          <vertex x="14" y="-41" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1328726461" x="-24" y="-12">
          <vertex x="0" y="0" />
          <vertex x="-1" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1190091988" x="-21" y="-13">
          <vertex x="0" y="0" />
          <vertex x="-4" y="-9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="711564023" x="-12" y="19">
          <vertex x="0" y="0" />
          <vertex x="-13" y="-41" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="642796120" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="12" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View!=0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="756431132" x="-42" y="-18">
          <vertex x="0" y="0" />
          <vertex x="23" y="17" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2079646216" x="-42" y="-18">
          <vertex x="0" y="0" />
          <vertex x="27" y="14" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="975741913" x="-18" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Tap!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="977246987" x="-23" y="-59">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Tap!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1795975979" x="-18" y="-54">
          <vertex x="0" y="0" />
          <vertex x="6" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Tap!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="956590940" x="-54" y="-54" w="126" h="104">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="728637653" x="22" y="-5">
          <vertex x="0" y="0" />
          <vertex x="18" y="-11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1332813066" x="81" y="-37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2625533" x="81" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="270001818" x="81" y="34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1391024671" x="40" y="47">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="%V2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="891246071" x="58" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="#2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1154719177" x="-22" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="#1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1012300767" x="-22" y="46">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="%V1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1085033001" x="7" y="-23">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="%Tmva" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1680239678" x="-25" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==1)" />
            <param name="text" value="#1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1001143112" x="6" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==1)" />
            <param name="text" value="#2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1133629793" x="-24" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==2)" />
            <param name="text" value="#1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2044931247" x="7" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==2)" />
            <param name="text" value="#2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1091742280" x="32" y="-35">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View!=0)&amp;&amp;(Dtls==1)" />
            <param name="text" value="%Tmva" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1725826077" x="34" y="-20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View!=0)&amp;&amp;(Dtls==1)" />
            <param name="text" value="%V1 / %V2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="438709001" x="-7" y="-57">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(Tap!=0)&amp;&amp;(View==0)" />
            <param name="text" value="Tap" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="118320616" x="-36" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="908282469" x="-46" y="-60">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="scl" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1635513468" x="-72" y="-36">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="469781758" x="-62" y="-40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1579907132" x="-72" y="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1670132678" x="-63" y="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1764615489" x="-72" y="36">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="575643676" x="-62" y="32">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1115704635" x="21" y="-42">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="scalar model" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1890585078" x="-18" y="-37">
          <vertex x="0" y="0" />
          <vertex x="0" y="20" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1755051702" x="-18" y="-18">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1571586773" x="-17" y="-18">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1080791001" x="-71" y="0">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2082007049" x="-23" y="12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==2)" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="507447004" x="-24" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==1)" />
            <param name="text" value="s" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="914758204" x="-16" y="-33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(View==2)" />
            <param name="text" value="Scl" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" instances="1" key="" view="false" id="339596461" date="1729843934">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="WireBranch" name="STUB" x="180" y="180" w="66" h="82" orient="0" id="200000000" I="0" J="0" K="0" defn="STUB" disable="false" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="PCS215_v5:Main" defn="PCS215_v5:Main" id="200000000" x="0" y="0" w="0" h="0" z="-1" orient="0" link="200000000" q="4" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="xE_14069_99196_1" group="" url="" version="" build="" instances="" key="" view="false" date="1689906911" id="567361157">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
        <param name="Name" value="xE_14069_99196_1" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1079299186" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1647853545" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00027" />
            <param name="XLPUP2" value="0.0062" />
            <param name="BPUP2" value="0.4725" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="B_2" group="" url="" version="" build="" instances="1" view="false" date="1689822129" id="1070399285">
      <paramlist>
        <param name="Description" value="line" />
        <param name="Name" value="B_18450_18452_1" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="882" y="198" w="46" h="10" orient="0" id="702158552" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="370861623" x="846" y="198" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PY" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="234" w="46" h="10" orient="0" id="1239184578" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="699580303" x="846" y="234" w="22" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="QY" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1687673407" x="108" y="252" w="20" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="X" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="324" w="10" h="82" orient="0" id="2019292994" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1462569259" x="684" y="252" w="20" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="Y" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="324" w="10" h="82" orient="0" id="185438142" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="324" w="64" h="10" orient="0" id="380324567" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="396" w="10" h="64" orient="0" id="1595725823" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:nodeloop" defn="master:nodeloop" id="664079697" x="126" y="324" w="14" h="80" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27415962">
            <param name="View" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="450" w="28" h="10" orient="0" id="1486054116" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="108" y="324" w="136" h="10" orient="0" id="322831782" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="360" w="10" h="46" orient="0" id="1845672821" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="360" w="10" h="100" orient="0" id="912827939" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:nodeloop" defn="master:nodeloop" id="2013941361" x="666" y="324" w="14" h="80" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27415962">
            <param name="View" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="756" y="450" w="28" h="10" orient="0" id="1752682396" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="1128078701" x="270" y="324" w="80" h="81" z="420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.01 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKAX" />
            <param name="NAMEB" value="BRKBX" />
            <param name="NAMEC" value="BRKCX" />
            <param name="ROFF" value="1.0e8 [ohm]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="PX" />
            <param name="BQ" value="QX" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tpflt" defn="master:tpflt" id="613138075" x="288" y="378" w="35" h="80" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5223703">
            <param name="Ctype" value="1" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.01 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E9 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="IFa2" />
            <param name="Iflb" value="IFb2" />
            <param name="Iflc" value="IFc2" />
            <param name="AG1" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="396" w="82" h="10" orient="0" id="990011872" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="463893612" x="396" y="396" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FltType" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tfaultn" defn="master:tfaultn" id="984996963" x="378" y="450" w="79" h="59" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="79534367">
            <param name="TF" value="FTime2" />
            <param name="DF" value="FltDuration" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="342" y="450" w="28" h="46" orient="0" id="115787134" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-18" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="360" w="10" h="46" orient="0" id="1110176608" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="927363084" x="450" y="162" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IFa2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="694491288" x="450" y="180" w="30" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IFb2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1903122416" x="450" y="198" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IFc2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" defn="master:datamerge" id="1201419900" x="486" y="234" w="27" h="80" z="450" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="162" w="28" h="10" orient="0" id="833035838" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="180" w="28" h="10" orient="0" id="1545864425" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="198" w="28" h="10" orient="0" id="755924222" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="978030599" x="486" y="234" w="104" h="40" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Fault 2 Currents" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="1" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663431" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="39108126" x="378" y="486" w="44" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Fault Y" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1478513399" x="846" y="342" w="22" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VY" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="84431994" x="648" y="324" w="22" h="36" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VY" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1384774004" x="234" y="342" w="60" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="&lt;---PX,QX" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="425816707" x="162" y="324" w="21" h="36" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VX" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="270" w="28" h="10" orient="0" id="572212398" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="266094645" x="846" y="270" w="20" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VX" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="324" w="28" h="10" orient="0" id="672445994" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="1344890805" x="558" y="324" w="80" h="81" z="410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.01 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKAY" />
            <param name="NAMEB" value="BRKBY" />
            <param name="NAMEC" value="BRKCY" />
            <param name="ROFF" value="1.0e8 [ohm]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="PY" />
            <param name="BQ" value="QY" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms3ph" defn="master:rms3ph" id="535013165" x="162" y="450" w="80" h="59" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="73810968">
            <param name="Type" value="1" />
            <param name="View" value="1" />
            <param name="Scale" value="1 [kV]" />
            <param name="Ts" value="0.02 [s]" />
            <param name="freq" value="60 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0 [kV]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms3ph" defn="master:rms3ph" id="97771220" x="702" y="450" w="80" h="59" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="73810968">
            <param name="Type" value="1" />
            <param name="View" value="1" />
            <param name="Scale" value="1 [kV]" />
            <param name="Ts" value="0.02 [s]" />
            <param name="freq" value="60 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0 [kV]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1015374320" x="108" y="180" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="" />
            <param name="AL2" value="XX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="71847080" x="702" y="180" w="22" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="" />
            <param name="AL2" value="YY" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2139962723" x="756" y="450" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VYrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1052265690" x="846" y="378" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VYrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1005491891" x="216" y="450" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VXrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1393821164" x="846" y="306" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VXrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="306" w="28" h="10" orient="0" id="832766154" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1080" y="558" w="342" h="36" id="429588039">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Global Inputs from central location such as "Breaker Control"]]></Sticky>
        <Sticky classid="Sticky" x="0" y="0" w="432" h="126" id="28914962">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="16711680" />
            <param name="bg_color" value="8421631" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0000FF" />
            <param name="bg_color_adv" value="#FFFF8080" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Electranix T-Line and Breaker Logic Subpage

Data filled in by E-Tran:
1. Local Constant Values
2. 50 Hz or 60 Hz in RMS measurements
3. PGB Channel Names
4. Line Data]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1322106579" x="1512" y="702" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FltType" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="548996507" x="1512" y="774" w="64" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FltDuration" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1353493925" x="1440" y="648" w="80" h="59" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1000000" />
            <param name="LL" value="0.3" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1862025851" x="1692" y="144" w="76" h="22" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1508810210" x="1152" y="162" w="76" h="22" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.05" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="104401728" x="1224" y="162" w="92" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ProtDelay_X_FX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1581803365" x="1764" y="144" w="76" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RecloseDelay" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1188" y="162" w="46" h="10" orient="0" id="1187944348" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1728" y="144" w="46" h="10" orient="0" id="730687606" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="754753447" x="1764" y="108" w="90" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RecloseEnabled" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" defn="master:consti" id="1058902767" x="1692" y="108" w="76" h="22" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1818" y="108" w="100" h="10" orient="0" id="1362787313" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1559250062" x="1188" y="108" w="130" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Primary Clearing Times:" />
            <param name="AL2" value="Fault at X" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="400261873" x="1818" y="108" w="44" h="25" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1890" y="108" w="46" h="10" orient="0" id="862936480" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1709063689" x="1890" y="108" w="70" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="NoReclosing" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="204717715" x="1764" y="270" w="34" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SPAR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" defn="master:consti" id="2044077871" x="1692" y="270" w="76" h="22" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1266649205" x="1512" y="648" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FltTime" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1455636277" x="1512" y="738" w="38" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FltLoc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1476" y="648" w="46" h="10" orient="0" id="1989076997" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1080" y="0" w="108" h="36" id="1427024260">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Local Constants]]></Sticky>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="525254605" x="1818" y="270" w="44" h="25" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1728" y="270" w="100" h="10" orient="0" id="2100903420" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1311192245" x="1890" y="270" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TPAR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1854" y="270" w="46" h="10" orient="0" id="1771491806" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1188" y="198" w="46" h="10" orient="0" id="888897808" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="289365929" x="1224" y="198" w="92" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ProtDelay_Y_FX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="179970653" x="1152" y="198" w="76" h="22" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.05" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="549941471" x="1764" y="324" w="68" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TPAR_simul" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" defn="master:consti" id="1431209261" x="1692" y="324" w="76" h="22" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="1576557890" x="1818" y="324" w="44" h="25" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1728" y="324" w="100" h="10" orient="0" id="1800293389" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1682147971" x="1890" y="324" w="84" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="NoTPAR_simul" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1854" y="324" w="46" h="10" orient="0" id="1862021151" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1458" y="90" w="180" h="36" id="1451850428">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="8" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Reclosing Enabled? (Disabling disables all SPAR and TPAR)]]></Sticky>
        <Sticky classid="Sticky" x="1458" y="252" w="180" h="36" id="829132948">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="8" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Is SP AR Enabled?
(TPAR assumed if not)]]></Sticky>
        <Sticky classid="Sticky" x="1458" y="288" w="180" h="72" id="1125218261">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="8" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Is TPAR attempted from both ends simultaneously? (TPAR is used for SPAR schemes with non SLG faults)]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1058860340" x="1764" y="396" w="50" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TPAR_X" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" defn="master:consti" id="838990350" x="1692" y="396" w="76" h="22" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="418930582" x="1818" y="396" w="44" h="25" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1728" y="396" w="100" h="10" orient="0" id="1709908274" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1849797310" x="1890" y="396" w="50" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TPAR_Y" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1854" y="396" w="46" h="10" orient="0" id="1874885574" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1458" y="360" w="180" h="54" id="887208389">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="8" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[If non-simultaneous reclosing is used, attempt reclose on X end first?]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1382542780" x="1692" y="216" w="76" h="22" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="510405046" x="1764" y="216" w="72" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ReclFailDelay" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1728" y="216" w="46" h="10" orient="0" id="166990723" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2136744457" x="1692" y="450" w="76" h="22" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="769153484" x="1782" y="450" w="86" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ReclsuccessDel" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1728" y="450" w="64" h="10" orient="0" id="1570851008" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1458" y="414" w="180" h="72" id="799241269">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="8" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[How long before second breaker recloses (successful reclose) Note:  Synchrocheck not modelled]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1413191968" x="1314" y="162" w="76" h="22" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.05" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2087062665" x="1386" y="162" w="92" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ProtDelay_X_FY" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="162" w="46" h="10" orient="0" id="95837925" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="198" w="46" h="10" orient="0" id="1276469195" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1383856500" x="1386" y="198" w="94" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ProtDelay_Y_FY" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="942959435" x="1314" y="198" w="76" h="22" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.05" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="471420420" x="1368" y="108" w="130" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Primary Clearing Times:" />
            <param name="AL2" value="Fault at Y" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1134" y="252" w="252" h="72" id="603170879">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Primary clearing times may be different on each end of the line, depending on fault location.  (Either zone 2 protection, or small pilot signal delays)]]></Sticky>
        <Sticky classid="Sticky" x="1458" y="162" w="180" h="90" id="1130892595">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="8" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Time allowed for breakers to be reclosed on a fault (assumed to be same both sides if TPAR with simultaneous reclosing on both ends is used)]]></Sticky>
        <User classid="UserCmp" name="master:const" defn="master:const" id="519355514" x="1296" y="18" w="148" h="35" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Rated Line X Voltage (kV)" />
            <param name="Value" value="500" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1332" y="18" w="64" h="10" orient="0" id="996282998" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="75435033" x="1386" y="18" w="50" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VratedX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="810474769" x="1494" y="18" w="146" h="35" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Rated Line Y Voltage(kV)" />
            <param name="Value" value="500" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="18" w="64" h="10" orient="0" id="1525394531" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="373231970" x="1584" y="18" w="50" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VratedY" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1458" y="54" w="486" h="36" id="111761069">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FFFF0000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Reclosing Logic]]></Sticky>
        <Sticky classid="Sticky" x="1080" y="54" w="378" h="36" id="1001572883">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FFFF0000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Primary Protection Settings]]></Sticky>
        <Sticky classid="Sticky" x="1458" y="126" w="180" h="36" id="383652732">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="8" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Time delay for reclose attempt after first breaker opens]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="846" y="270" w="28" h="10" orient="0" id="1767917879" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="306" w="28" h="10" orient="0" id="2097869846" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="342" w="28" h="10" orient="0" id="196989642" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="342" w="28" h="10" orient="0" id="794320219" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="378" w="28" h="10" orient="0" id="121581123" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="378" w="28" h="10" orient="0" id="2083639005" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1080" y="342" w="378" h="36" id="562591799">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FFFF0000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Fault Location Numbers]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="77538701" x="1296" y="414" w="52" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FltLoc_X" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="414" w="46" h="10" orient="0" id="1173361357" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1330276974" x="1296" y="468" w="52" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FltLoc_Y" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="468" w="46" h="10" orient="0" id="1223494007" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="324" w="28" h="10" orient="0" id="928661436" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="324" w="46" h="10" orient="0" id="1834637478" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="324" w="46" h="10" orient="0" id="688738418" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="0" y="558" w="1090" h="568" orient="0" id="1593962558" disable="false">
          <vertex x="0" y="0" />
          <vertex x="1080" y="0" />
          <vertex x="1080" y="-558" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="702" w="172" h="10" orient="0" id="1676940107" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="738" w="172" h="10" orient="0" id="976011747" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="774" w="172" h="10" orient="0" id="1091252008" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1458" y="486" w="180" h="72" id="14402443">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="8" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[If the fault is on either side, trip both breakers as soon as the case starts and keep them open the entire run]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="1944" y="0" w="874" h="568" orient="0" id="881398979" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="558" />
          <vertex x="-864" y="558" />
        </Wire>
        <User classid="UserCmp" name="master:consti" defn="master:consti" id="31169828" x="1224" y="414" w="76" h="22" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="9999" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" defn="master:consti" id="1362849780" x="1224" y="468" w="76" h="22" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="9999" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="558" w="514" h="262" orient="0" id="1640017543" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
          <vertex x="504" y="252" />
          <vertex x="504" y="0" />
        </Wire>
        <User classid="UserCmp" id="93430868" name="master:pgb" x="882" y="198" w="41" h="40" z="440" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="PY" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663430" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1805440121" name="master:pgb" x="882" y="234" w="41" h="40" z="430" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QY" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663429" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1788948838" name="master:pgb" x="882" y="270" w="41" h="40" z="140" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VX" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663421" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1140902697" name="master:pgb" x="882" y="306" w="51" h="40" z="400" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VXrms" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663428" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1825543664" name="master:pgb" x="882" y="342" w="41" h="40" z="180" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VY" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663424" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="269767694" name="master:pgb" x="882" y="378" w="52" h="40" z="380" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VYrms" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663427" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1104006005" name="frame" link="-1" x="108" y="594" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1104006005">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1650234972" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="2000" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1650234972">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1333401344" name="PY" link="93430868" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2132350944" name="QY" link="1805440121" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:ground" id="2026123902" x="306" y="288" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:arrester" defn="master:arrester" id="578468735" x="306" y="324" w="26" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40587341">
            <param name="Name" value="ARRX1" />
            <param name="VSCAL" value="911 [kV]" />
            <param name="ISCAL" value="3" />
            <param name="ENAB" value="1" />
            <param name="Cnfg" value="2" />
            <param name="X1" value="0.001 [kA]" />
            <param name="Y1" value="1.1 [pu]" />
            <param name="X2" value="0.01 [kA]" />
            <param name="Y2" value="1.6 [pu]" />
            <param name="X3" value="0.1 [kA]" />
            <param name="Y3" value="1.7 [pu]" />
            <param name="X4" value="0.2 [kA]" />
            <param name="Y4" value="1.739 [pu]" />
            <param name="X5" value="0.38 [kA]" />
            <param name="Y5" value="1.777 [pu]" />
            <param name="X6" value="0.65 [kA]" />
            <param name="Y6" value="1.815 [pu]" />
            <param name="X7" value="1.11 [kA]" />
            <param name="Y7" value="1.853 [pu]" />
            <param name="X8" value="1.5 [kA]" />
            <param name="Y8" value="1.881 [pu]" />
            <param name="X9" value="2.0 [kA]" />
            <param name="Y9" value="1.91 [pu]" />
            <param name="X10" value="2.8 [kA]" />
            <param name="Y10" value="1.948 [pu]" />
            <param name="X11" value="200.0 [kA]" />
            <param name="Y11" value="3.2 [pu]" />
            <param name="File" value="Arrester.dat" />
            <param name="path" value="0" />
            <param name="Energy" value="" />
            <param name="Curr" value="" />
            <param name="Npnts" value="20" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1857586809" x="522" y="288" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:arrester" defn="master:arrester" id="172370604" x="522" y="324" w="26" h="44" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40587341">
            <param name="Name" value="ARRX1" />
            <param name="VSCAL" value="911 [kV]" />
            <param name="ISCAL" value="3" />
            <param name="ENAB" value="1" />
            <param name="Cnfg" value="2" />
            <param name="X1" value="0.001 [kA]" />
            <param name="Y1" value="1.1 [pu]" />
            <param name="X2" value="0.01 [kA]" />
            <param name="Y2" value="1.6 [pu]" />
            <param name="X3" value="0.1 [kA]" />
            <param name="Y3" value="1.7 [pu]" />
            <param name="X4" value="0.2 [kA]" />
            <param name="Y4" value="1.739 [pu]" />
            <param name="X5" value="0.38 [kA]" />
            <param name="Y5" value="1.777 [pu]" />
            <param name="X6" value="0.65 [kA]" />
            <param name="Y6" value="1.815 [pu]" />
            <param name="X7" value="1.11 [kA]" />
            <param name="Y7" value="1.853 [pu]" />
            <param name="X8" value="1.5 [kA]" />
            <param name="Y8" value="1.881 [pu]" />
            <param name="X9" value="2.0 [kA]" />
            <param name="Y9" value="1.91 [pu]" />
            <param name="X10" value="2.8 [kA]" />
            <param name="Y10" value="1.948 [pu]" />
            <param name="X11" value="200.0 [kA]" />
            <param name="Y11" value="3.2 [pu]" />
            <param name="File" value="Arrester.dat" />
            <param name="path" value="0" />
            <param name="Energy" value="" />
            <param name="Curr" value="" />
            <param name="Npnts" value="20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2053486246" name="" x="1404" y="648" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="TLine" name="Q274_DRUN_100:xE_14069_99196_1" id="1246834577" x="306" y="324" w="154" h="58" orient="0" recv="0" send="0" disable="false" defn="Q274_DRUN_100:xE_14069_99196_1" back="-1" crc="51047351">
          <User classid="UserCmp" name="PCS215_v5:xE_14069_99196_1" defn="PCS215_v5:xE_14069_99196_1" id="1246834577" x="0" y="0" w="110" h="48" z="1" orient="0" link="1246834577" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="L2" />
              <param name="Date" value="1689906911" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="R" value="0.67565947534" />
              <param name="X" value="15.5075560954" />
              <param name="B" value="0.000188953858126" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="126" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="2013824800" x="1350" y="702" w="232" h="23" z="320" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="EtranBreakerControl" />
            <param name="Name" value="BrkFaultType" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="964629399" x="1350" y="738" w="250" h="23" z="330" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="EtranBreakerControl" />
            <param name="Name" value="BrkFaultLocation" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="1232722452" x="1350" y="774" w="250" h="23" z="340" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="EtranBreakerControl" />
            <param name="Name" value="BrkFaultDuration" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="0" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="491975895" x="1350" y="648" w="231" h="23" z="300" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="EtranBreakerControl" />
            <param name="Name" value="BrkFaultTime" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="0" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="1666329965" x="1224" y="954" w="229" h="23" z="350" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="EtranBreakerControl" />
            <param name="Name" value="Contingency" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="PCS215_v5:BrkTimeSelector_3" id="2011164953" x="1332" y="954" w="182" h="140" z="360" orient="0" defn="PCS215_v5:BrkTimeSelector_3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="22937442">
            <param name="Select1" value="2" />
            <param name="NSelect" value="3" />
            <param name="Select2" value="3" />
            <param name="Select3" value="4" />
            <param name="Select4" value="4" />
            <param name="Bdelay1" value="0.075" />
            <param name="ftime" value="FltTime" />
            <param name="Select5" value="5" />
            <param name="Select6" value="1" />
            <param name="Select7" value="1" />
            <param name="Select8" value="1" />
            <param name="Select9" value="1" />
            <param name="Bdelay2" value="0.075" />
            <param name="Bdelay3" value="0.075" />
            <param name="Bdelay4" value="0.1166" />
            <param name="Bdelay5" value="2.5" />
            <param name="Bdelay6" value="0.01" />
            <param name="Bdelay7" value="0.01" />
            <param name="Bdelay8" value="0.01" />
            <param name="Bdelay9" value="0.01" />
            <param name="ft1" value="1" />
            <param name="ft2" value="0" />
            <param name="ft3" value="0" />
            <param name="ft4" value="2" />
            <param name="ft5" value="0" />
            <param name="ft6" value="0" />
            <param name="ft7" value="0" />
            <param name="ft8" value="0" />
            <param name="ft9" value="0" />
            <param name="Rec_delay1" value="0.3" />
            <param name="Rec_delay2" value="0.01" />
            <param name="Rec_delay3" value="0.01" />
            <param name="Rec_delay4" value="0.01" />
            <param name="Rec_delay5" value="0.01" />
            <param name="Rec_delay6" value="0.01" />
            <param name="Rec_delay7" value="0.01" />
            <param name="Rec_delay8" value="0.01" />
            <param name="Rec_delay9" value="0.01" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1746890330" name="" x="1278" y="954" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1149608674" name="master:datalabel" x="1458" y="990" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="FTime2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="986878293" name="" x="1404" y="990" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1005719603" name="master:datalabel" x="1458" y="918" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1203745018" name="" x="1404" y="918" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inductor" id="1652662180" x="306" y="342" w="31" h="74" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.00001 [H]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="814665318" name="" x="306" y="342" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="ETRAN" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="X" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Y" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="X" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="Y" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="X" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="Y" />
        <rect x="-39" y="-6" height="14" width="78" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="X" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="Y" />
        <text x="0" y="5" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[500 kV Line]]></text>
        <text x="-4" y="18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
        <text x="-45" y="-5" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[X]]></text>
        <text x="45" y="-5" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Y]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="1630194762" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="X" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1697622715" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Y" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="461190138" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="X" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2046431" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Y" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="98861626" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="X" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="959535678" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Y" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="178783646" x="-39" y="-6" w="78" h="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="224830709" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="X" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="266406247" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Y" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="632324519" x="0" y="5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="500 kV Line" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="808656550" x="-4" y="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1379855748" x="-45" y="-5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="X" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="280790969" x="45" y="-5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Y" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="BrkTimeSelector_3" group="" url="" version="" build="" instances="36" view="false" date="0" id="467176498">
      <paramlist>
        <param name="Description" value="" />
        <param name="Name" value="IsEqualTo" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Reclose Delay" name="Rec_delay1" group="Z1 select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(ft1==3)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Select input 1" name="Select1" group="Xselect" unit="" min="0" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Reclose Delay" name="Rec_delay2" group="Z1 select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(ft2==3)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Reclose Delay" name="Rec_delay3" group="Z1 select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(ft3==3)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Reclose Delay" name="Rec_delay4" group="Z1 select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(ft4==3)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Reclose Delay" name="Rec_delay5" group="Z1 select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(ft5==3)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Reclose Delay" name="Rec_delay6" group="Z1 select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(ft6==3)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Reclose Delay" name="Rec_delay7" group="Z1 select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(ft7==3)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Reclose Delay" name="Rec_delay8" group="Z1 select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(ft8==3)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Reclose Delay" name="Rec_delay9" group="Z1 select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(ft9==3)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter type="Integer" name="NSelect" desc="Number of selection Inputs" group="" helpmode="Append" content_type="Variable" intent="Input" min="1" max="9" dim="1" unit="" animate="false">
            <value><![CDATA[1]]></value>
            <help><![CDATA[]]></help>
            <cond />
            <vis />
          </parameter>
          <parameter desc="Select input 2" name="Select2" group="Xselect" unit="" min="0" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[NSelect>=2]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Select input 3" name="Select3" group="Xselect" unit="" min="0" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[NSelect>=3]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Select input 4" name="Select4" group="Xselect" unit="" min="0" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[NSelect>=4]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Breaker Operating Delay 1" name="Bdelay1" group="Y select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(ft1!=2)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="fault time" name="ftime" group="" unit="s" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Select input 5" name="Select5" group="Xselect" unit="" min="0" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[NSelect>=5]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Select input 6" name="Select6" group="Xselect" unit="" min="0" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[NSelect>=6]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Select input 7" name="Select7" group="Xselect" unit="" min="0" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[NSelect>=7]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Select input 8" name="Select8" group="Xselect" unit="" min="0" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[NSelect>=8]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Select input 9" name="Select9" group="Xselect" unit="" min="0" max="2147483647" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[NSelect>=9]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Breaker Operating Delay 2" name="Bdelay2" group="Y select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(NSelect>=2)&&(ft2!=2)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Breaker Operating Delay 3" name="Bdelay3" group="Y select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(NSelect>=3)&&(ft3!=2)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Breaker Operating Delay 4" name="Bdelay4" group="Y select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(NSelect>=4)&&(ft4!=2)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Breaker Operating Delay 5" name="Bdelay5" group="Y select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(NSelect>=5)&&(ft5!=2)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Breaker Operating Delay 6" name="Bdelay6" group="Y select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(NSelect>=6)&&(ft6!=2)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Breaker Operating Delay 7" name="Bdelay7" group="Y select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(NSelect>=7)&&(ft7!=2)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Breaker Operating Delay 8" name="Bdelay8" group="Y select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(NSelect>=8)&&(ft8!=2)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Breaker Operating Delay 9" name="Bdelay9" group="Y select" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[(NSelect>=9)&&(ft9!=2)]]></cond>
            <help />
            <vis />
          </parameter>
          <parameter desc="Enable pass through fault time" name="ft1" group="Z select" type="Choice" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <vis />
            <choice><![CDATA[0 = Disable]]></choice>
            <choice><![CDATA[1 = Enable]]></choice>
            <choice><![CDATA[2 = Prior Outage]]></choice>
            <choice><![CDATA[3 = Enable&Reclose]]></choice>
          </parameter>
          <parameter desc="Enable pass through fault time" name="ft2" group="Z select" type="Choice" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[NSelect>=2]]></cond>
            <help />
            <vis />
            <choice><![CDATA[0 = Disable]]></choice>
            <choice><![CDATA[1 = Enable]]></choice>
            <choice><![CDATA[2 = Prior Outage]]></choice>
            <choice><![CDATA[3 = Enable&Reclose]]></choice>
          </parameter>
          <parameter desc="Enable pass through fault time" name="ft3" group="Z select" type="Choice" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[NSelect>=3]]></cond>
            <help />
            <vis />
            <choice><![CDATA[0 = Disable]]></choice>
            <choice><![CDATA[1 = Enable]]></choice>
            <choice><![CDATA[2 = Prior Outage]]></choice>
            <choice><![CDATA[3 = Enable&Reclose]]></choice>
          </parameter>
          <parameter desc="Enable pass through fault time" name="ft4" group="Z select" type="Choice" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[NSelect>=4]]></cond>
            <help />
            <vis />
            <choice><![CDATA[0 = Disable]]></choice>
            <choice><![CDATA[1 = Enable]]></choice>
            <choice><![CDATA[2 = Prior Outage]]></choice>
            <choice><![CDATA[3 = Enable&Reclose]]></choice>
          </parameter>
          <parameter desc="Enable pass through fault time" name="ft5" group="Z select" type="Choice" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[NSelect>=5]]></cond>
            <help />
            <vis />
            <choice><![CDATA[0 = Disable]]></choice>
            <choice><![CDATA[1 = Enable]]></choice>
            <choice><![CDATA[2 = Prior Outage]]></choice>
            <choice><![CDATA[3 = Enable&Reclose]]></choice>
          </parameter>
          <parameter desc="Enable pass through fault time" name="ft6" group="Z select" type="Choice" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[NSelect>=6]]></cond>
            <help />
            <vis />
            <choice><![CDATA[0 = Disable]]></choice>
            <choice><![CDATA[1 = Enable]]></choice>
            <choice><![CDATA[2 = Prior Outage]]></choice>
            <choice><![CDATA[3 = Enable&Reclose]]></choice>
          </parameter>
          <parameter desc="Enable pass through fault time" name="ft7" group="Z select" type="Choice" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[NSelect>=7]]></cond>
            <help />
            <vis />
            <choice><![CDATA[0 = Disable]]></choice>
            <choice><![CDATA[1 = Enable]]></choice>
            <choice><![CDATA[2 = Prior Outage]]></choice>
            <choice><![CDATA[3 = Enable&Reclose]]></choice>
          </parameter>
          <parameter desc="Enable pass through fault time" name="ft8" group="Z select" type="Choice" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[NSelect>=8]]></cond>
            <help />
            <vis />
            <choice><![CDATA[0 = Disable]]></choice>
            <choice><![CDATA[1 = Enable]]></choice>
            <choice><![CDATA[2 = Prior Outage]]></choice>
            <choice><![CDATA[3 = Enable&Reclose]]></choice>
          </parameter>
          <parameter desc="Enable pass through fault time" name="ft9" group="Z select" type="Choice" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[NSelect>=9]]></cond>
            <help />
            <vis />
            <choice><![CDATA[0 = Disable]]></choice>
            <choice><![CDATA[1 = Enable]]></choice>
            <choice><![CDATA[2 = Prior Outage]]></choice>
            <choice><![CDATA[3 = Enable&Reclose]]></choice>
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Fortran" id="358880265" classid="CoreSegment"><![CDATA[#LOCAL INTEGER TEMP_INT_1(9)
#LOCAL INTEGER TEMP_INT_2
#LOCAL INTEGER TEMP_INT_3(9)
#LOCAL REAL TEMP_REL_1(9)
#LOCAL REAL TEMP_REL_2(9)


      TEMP_INT_1(1) = $Select1
      TEMP_INT_1(2) = $Select2
      TEMP_INT_1(3) = $Select3
      TEMP_INT_1(4) = $Select4
      TEMP_INT_1(5) = $Select5
      TEMP_INT_1(6) = $Select6
      TEMP_INT_1(7) = $Select7
      TEMP_INT_1(8) = $Select8
      TEMP_INT_1(9) = $Select9

      TEMP_REL_1(1) = $Bdelay1
      TEMP_REL_1(2) = $Bdelay2
      TEMP_REL_1(3) = $Bdelay3
      TEMP_REL_1(4) = $Bdelay4
      TEMP_REL_1(5) = $Bdelay5
      TEMP_REL_1(6) = $Bdelay6
      TEMP_REL_1(7) = $Bdelay7
      TEMP_REL_1(8) = $Bdelay8
      TEMP_REL_1(9) = $Bdelay9



      TEMP_INT_3(1) = $ft1
      TEMP_INT_3(2) = $ft2
      TEMP_INT_3(3) = $ft3
      TEMP_INT_3(4) = $ft4
      TEMP_INT_3(5) = $ft5
      TEMP_INT_3(6) = $ft6
      TEMP_INT_3(7) = $ft7
      TEMP_INT_3(8) = $ft8
      TEMP_INT_3(9) = $ft9

      TEMP_REL_2(1) = $Rec_delay1
      TEMP_REL_2(2) = $Rec_delay2
      TEMP_REL_2(3) = $Rec_delay3
      TEMP_REL_2(4) = $Rec_delay4
      TEMP_REL_2(5) = $Rec_delay5
      TEMP_REL_2(6) = $Rec_delay6
      TEMP_REL_2(7) = $Rec_delay7
      TEMP_REL_2(8) = $Rec_delay8
      TEMP_REL_2(9) = $Rec_delay9


      $FaultTime =999.0
      DO TEMP_INT_2 = 1,$NSelect
        IF( $CONID .EQ. TEMP_INT_1(TEMP_INT_2)) THEN
          IF((TEMP_INT_3(TEMP_INT_2).EQ.1).OR.(TEMP_INT_3(TEMP_INT_2).EQ.3) )THEN
             $FaultTime =$ftime
          ENDIF
          EXIT
        ENDIF
      END DO

      DO TEMP_INT_2 = 1,$NSelect
        IF( $CONID .EQ. TEMP_INT_1(TEMP_INT_2)) THEN
            IF( (TEMP_INT_3(TEMP_INT_2).EQ.2 ) ) THEN
              $OutX = 1
              EXIT
            ENDIF
            IF( (TEMP_INT_3(TEMP_INT_2).LE.1 ).AND. (TIME.GE.(TEMP_REL_1(TEMP_INT_2)+$ftime)) )THEN
              $OutX = 1
              EXIT
            ENDIF
            IF( (TEMP_INT_3(TEMP_INT_2).EQ.3 ).AND. (TIME.GE.(TEMP_REL_1(TEMP_INT_2)+$ftime)) )THEN
              $OutX = 1
              IF ( (TIME.GE.(TEMP_REL_2(TEMP_INT_2)+$ftime)).AND.(TIME.LT.(TEMP_REL_2(TEMP_INT_2)+$ftime+TEMP_REL_1(TEMP_INT_2)) )) THEN
                  $OutX = 0
              ENDIF
              EXIT
            ENDIF

        ENDIF
      END DO]]></segment>
        <segment name="Branch" id="1384985908" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1919386707" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="CONID" x="-54" y="0" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OutX" x="72" y="-36" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="FaultTime" x="72" y="36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-37" y="-73" height="134" width="93" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <line x1="-54" y1="0" x2="-37" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="In" />
        <line x1="-37" y1="0" x2="-42" y2="-5" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="In" />
        <line x1="-37" y1="0" x2="-42" y2="5" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="In" />
        <text x="-36" y="-60" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Select1 : $ft1]]></text>
        <line x1="72" y1="-36" x2="55" y2="-36" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="Out" />
        <text x="71" y="56" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[FltTime]]></text>
        <line x1="55" y1="36" x2="71" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-63" y="13" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[CONID]]></text>
        <text x="65" y="-22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[BRK]]></text>
        <cond><![CDATA[NSelect>=2]]></cond>
        <text x="-36" y="-48" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Select2 : $ft2]]></text>
        <cond><![CDATA[NSelect>=3]]></cond>
        <text x="-36" y="-36" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Select3 : $ft3]]></text>
        <cond><![CDATA[NSelect>=4]]></cond>
        <text x="-36" y="-23" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Select4 : $ft4]]></text>
        <cond><![CDATA[NSelect>=5]]></cond>
        <text x="-36" y="-11" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Select5 : $ft5]]></text>
        <cond><![CDATA[NSelect>=6]]></cond>
        <text x="-36" y="1" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Select6 : $ft6]]></text>
        <cond><![CDATA[NSelect>=7]]></cond>
        <text x="-36" y="14" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Select7 : $ft7]]></text>
        <cond><![CDATA[NSelect>=8]]></cond>
        <text x="-36" y="27" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Select8 : $ft8]]></text>
        <cond><![CDATA[NSelect>=9]]></cond>
        <text x="-36" y="40" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Select9 : $ft9]]></text>
        <cond><![CDATA[(ft1!=2)]]></cond>
        <text x="2" y="-60" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[|$Bdelay1]]></text>
        <cond><![CDATA[(NSelect>=2)&&(ft2!=2)]]></cond>
        <text x="-1" y="-48" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[|$Bdelay2]]></text>
        <cond><![CDATA[(NSelect>=3)&&(ft3!=2)]]></cond>
        <text x="-2" y="-36" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[|$Bdelay3]]></text>
        <cond><![CDATA[(NSelect>=4)&&(ft4!=2)]]></cond>
        <text x="-2" y="-23" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[|$Bdelay4]]></text>
        <cond><![CDATA[(NSelect>=5)&&(ft3!=5)]]></cond>
        <text x="0" y="-11" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[|$Bdelay5]]></text>
        <cond><![CDATA[(NSelect>=6)&&(ft6!=2)]]></cond>
        <text x="0" y="1" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[|$Bdelay6]]></text>
        <cond><![CDATA[(NSelect>=7)&&(ft7!=2)]]></cond>
        <text x="-1" y="14" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[|$Bdelay7]]></text>
        <cond><![CDATA[(NSelect>=8)&&(ft8!=2)]]></cond>
        <text x="-1" y="26" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[|$Bdelay8]]></text>
        <cond><![CDATA[(NSelect>=9)&&(ft9!=2)]]></cond>
        <text x="0" y="38" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[|$Bdelay9]]></text>
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="1370432422" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="CONID" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1517417842" classid="Port" x="72" y="-36">
          <paramlist>
            <param name="name" value="OutX" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1032921251" classid="Port" x="72" y="36">
          <paramlist>
            <param name="name" value="FaultTime" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="115257454" x="-37" y="-73" w="93" h="134">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1931542599" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="In" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1505491717" x="-37" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="In" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="303332831" x="-37" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="In" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="529435573" x="-36" y="-60">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$Select1 : $ft1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="776990646" x="72" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Out" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="658988423" x="71" y="56">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="FltTime" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1309383882" x="55" y="36">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1156482192" x="-63" y="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="CONID" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2125075954" x="65" y="-22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="BRK" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1798918718" x="-36" y="-48">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="NSelect&gt;=2" />
            <param name="text" value="$Select2 : $ft2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="171837330" x="-36" y="-36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="NSelect&gt;=3" />
            <param name="text" value="$Select3 : $ft3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1086566529" x="-36" y="-23">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="NSelect&gt;=4" />
            <param name="text" value="$Select4 : $ft4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1347309368" x="-36" y="-11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="NSelect&gt;=5" />
            <param name="text" value="$Select5 : $ft5" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="970163649" x="-36" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="NSelect&gt;=6" />
            <param name="text" value="$Select6 : $ft6" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="841022043" x="-36" y="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="NSelect&gt;=7" />
            <param name="text" value="$Select7 : $ft7" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="282712000" x="-36" y="27">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="NSelect&gt;=8" />
            <param name="text" value="$Select8 : $ft8" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1847423060" x="-36" y="40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="NSelect&gt;=9" />
            <param name="text" value="$Select9 : $ft9" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="692133770" x="2" y="-60">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(ft1!=2)" />
            <param name="text" value="|$Bdelay1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1690387878" x="-1" y="-48">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(NSelect&gt;=2)&amp;&amp;(ft2!=2)" />
            <param name="text" value="|$Bdelay2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="8749678" x="-2" y="-36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(NSelect&gt;=3)&amp;&amp;(ft3!=2)" />
            <param name="text" value="|$Bdelay3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="942910153" x="-2" y="-23">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(NSelect&gt;=4)&amp;&amp;(ft4!=2)" />
            <param name="text" value="|$Bdelay4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1665664788" x="0" y="-11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(NSelect&gt;=5)&amp;&amp;(ft3!=5)" />
            <param name="text" value="|$Bdelay5" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="218020717" x="0" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(NSelect&gt;=6)&amp;&amp;(ft6!=2)" />
            <param name="text" value="|$Bdelay6" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="833391925" x="-1" y="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(NSelect&gt;=7)&amp;&amp;(ft7!=2)" />
            <param name="text" value="|$Bdelay7" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1425920041" x="-1" y="26">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(NSelect&gt;=8)&amp;&amp;(ft8!=2)" />
            <param name="text" value="|$Bdelay8" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1098441922" x="0" y="38">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(NSelect&gt;=9)&amp;&amp;(ft9!=2)" />
            <param name="text" value="|$Bdelay9" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="P12" group="" url="" version="" build="" instances="1" key="" view="false" date="1689822127" id="565331520">
      <paramlist>
        <param name="Description" value="Page 12" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <script>
        <segment name="Fortran" id="1327801615" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Branch" id="2038942182" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1411825982" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="54" y="126" w="28" h="10" orient="0" id="818896474" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4277" x="72" y="72" w="78" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="NEQ33" />
            <param name="AL2" value="Q292 STA    " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4278" x="72" y="126" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N14045" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="126" w="46" h="10" orient="0" id="2037711751" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Gen" defn="ETRAN:Electranix_Gen" id="4279" x="108" y="126" w="90" h="45" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="59690261">
            <param name="Name" value="SO" />
            <param name="MVA" value="100" />
            <param name="F" value="60" />
            <param name="VBASE" value="230" />
            <param name="Imped" value="1" />
            <param name="RPU" value="3.38347729408452" />
            <param name="XPU" value="-8.72217748079929" />
            <param name="VType" value="0" />
            <param name="TInit" value="0.05" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="V" value="1.01005" />
            <param name="Phase" value="-10.0713" />
            <param name="POUT" value="192.451" />
            <param name="QOUT" value="-25.7567" />
            <param name="ZeroSeq" value="0" />
            <param name="RPU0" value=".0" />
            <param name="XPU0" value=".0" />
            <param name="Dynamic" value="0" />
            <param name="CUR" value="" />
            <param name="Port" value="2000" />
            <param name="Vterm" value="" />
            <param name="ANGterm" value="" />
            <param name="POutI" value="" />
            <param name="QOutI" value="" />
            <param name="ConvergeError" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="N14045" x="-54" y="18" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-54" y1="18" x2="-22" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N14045]]></text>
        <rect x="-22" y="9" height="18" width="44" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <text x="0" y="-7" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Net-Equiv]]></text>
        <text x="0" y="4" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SubPage 12]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="2065678391" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="N14045" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="17228840" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="255859383" x="0" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N14045" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="331763668" x="-22" y="9" w="44" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1862836223" x="0" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Net-Equiv" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="864643962" x="0" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SubPage 12" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="T2" group="" url="" version="" build="" instances="" key="" view="false" date="1689906911" id="981094194">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4629" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4630" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0016" />
            <param name="XLPUP2" value="0.03862" />
            <param name="BPUP2" value="2.8993" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="Q1111" group="" url="" version="" build="" instances="" key="" view="false" date="1689906911" id="67642064">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4642" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4643" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00275" />
            <param name="XLPUP2" value="0.02882" />
            <param name="BPUP2" value="0.67559" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="Q1" group="" url="" version="" build="" instances="" key="" view="false" date="1689906911" id="751605543">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4673" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4674" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="230" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0007" />
            <param name="XLPUP2" value="0.00866" />
            <param name="BPUP2" value="0.03769" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="AA22" group="" url="" version="" build="" instances="" key="" view="false" date="1689906912" id="587869690">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4684" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4685" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="230" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00031" />
            <param name="XLPUP2" value="0.00288" />
            <param name="BPUP2" value="0.00597" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="AA222" group="" url="" version="" build="" instances="" key="" view="false" date="1689906912" id="382107450">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4691" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4692" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="230" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00031" />
            <param name="XLPUP2" value="0.00288" />
            <param name="BPUP2" value="0.00597" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="P6" group="" url="" version="" build="" instances="1" key="" view="false" date="1689822130" id="1877953106">
      <paramlist>
        <param name="Description" value="Page 6" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <script>
        <segment name="Fortran" id="2091632787" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Branch" id="1236648947" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="434759897" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Common_Get" defn="ETRAN:Electranix_Common_Get" id="4731" x="72" y="36" w="99" h="42" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85040834">
            <param name="Name" value="Load Control" />
            <param name="Type" value="0" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Com" value="0" />
            <param name="Port" value="2000" />
            <param name="TStart" value="1.0" />
            <param name="Interp" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="36" w="28" h="10" orient="0" id="1691244738" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4732" x="144" y="36" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="L_HLD" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="54" y="162" w="46" h="10" orient="0" id="598075226" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4734" x="72" y="162" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N18595" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="28" h="10" orient="0" id="1454471001" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Pi" defn="ETRAN:Electranix_Pi" id="4735" x="162" y="162" w="116" h="48" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="35577311">
            <param name="Name" value="PI" />
            <param name="MVA2" value="100" />
            <param name="F" value="60" />
            <param name="VR2" value="230" />
            <param name="RPUP2" value="0.00025" />
            <param name="XLPUP2" value="0.0022" />
            <param name="BPUP2" value="0.00495" />
            <param name="len" value="2" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="GI" value="0" />
            <param name="BI" value="0" />
            <param name="GJ" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="0" />
            <param name="ZeroSeq" value="0" />
            <param name="RPUZ2" value="0.0" />
            <param name="XLPUZ2" value="0.0" />
            <param name="BPUZ2" value="0.0" />
            <param name="GI0" value="0.0" />
            <param name="BI0" value="0.0" />
            <param name="GJ0" value="0.0" />
            <param name="BJ0" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="162" w="28" h="10" orient="0" id="633699016" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="162" w="46" h="10" orient="0" id="282749228" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4737" x="252" y="162" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N24041" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="162" w="28" h="10" orient="0" id="565010468" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="TLine" name="Q274_DRUN_100x_v4:A11" id="1873896057" x="396" y="162" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="Q274_DRUN_100x_v4:A11" back="-1" crc="6055037">
          <User classid="UserCmp" name="PCS215_v5:A11" defn="PCS215_v5:A11" id="1873896057" x="0" y="0" w="110" h="48" z="1" orient="0" link="1873896057" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="K1" />
              <param name="Date" value="1689906912" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="R" value="0.687915251006" />
              <param name="X" value="8.72985746067" />
              <param name="B" value="0.000107553021204" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="162" w="28" h="10" orient="0" id="1089526563" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="162" w="46" h="10" orient="0" id="1206024858" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4742" x="432" y="162" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N19012" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="162" w="28" h="10" orient="0" id="82169542" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="TLine" name="Q274_DRUN_100x_v4:T333" id="1861444222" x="468" y="162" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="Q274_DRUN_100x_v4:T333" back="-1" crc="108120231">
          <User classid="UserCmp" name="PCS215_v5:T333" defn="PCS215_v5:T333" id="1861444222" x="0" y="0" w="110" h="48" z="1" orient="0" link="1861444222" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="K2" />
              <param name="Date" value="1689906912" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="R" value="0.629671925974" />
              <param name="X" value="10.0893223378" />
              <param name="B" value="7.64790141444e-05" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="162" w="28" h="10" orient="0" id="763744575" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="162" w="28" h="10" orient="0" id="1893240014" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4747" x="612" y="162" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N26046" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="216" w="28" h="10" orient="0" id="254837857" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="TLine" name="Q274_DRUN_100x_v4:A1" id="307812116" x="378" y="216" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="Q274_DRUN_100x_v4:A1" back="-1" crc="80177884">
          <User classid="UserCmp" name="PCS215_v5:A1" defn="PCS215_v5:A1" id="307812116" x="0" y="0" w="110" h="48" z="1" orient="0" link="307812116" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="K4" />
              <param name="Date" value="1689906912" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="R" value="0.687922632492" />
              <param name="X" value="8.88862985218" />
              <param name="B" value="0.00010925391824" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="216" w="28" h="10" orient="0" id="1356585652" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="216" w="46" h="10" orient="0" id="182408117" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="216" w="28" h="10" orient="0" id="1618259862" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="TLine" name="Q274_DRUN_100x_v4:T33" id="295360281" x="450" y="216" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="Q274_DRUN_100x_v4:T33" back="-1" crc="103964362">
          <User classid="UserCmp" name="PCS215_v5:T33" defn="PCS215_v5:T33" id="295360281" x="0" y="0" w="110" h="48" z="1" orient="0" link="295360281" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="K3" />
              <param name="Date" value="1689906912" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="R" value="0.629671925974" />
              <param name="X" value="10.0893223378" />
              <param name="B" value="7.64790141444e-05" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="216" w="28" h="10" orient="0" id="1343625907" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="216" w="46" h="10" orient="0" id="2054678024" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="270" w="28" h="10" orient="0" id="947727136" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="TLine" name="Q274_DRUN_100x_v4:A111" id="1859027137" x="90" y="270" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="Q274_DRUN_100x_v4:A111" back="-1" crc="108576868">
          <User classid="UserCmp" name="PCS215_v5:A111" defn="PCS215_v5:A111" id="1859027137" x="0" y="0" w="110" h="48" z="1" orient="0" link="1859027137" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="K5" />
              <param name="Date" value="1689906912" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="R" value="0.211602008517" />
              <param name="X" value="1.90440892673" />
              <param name="B" value="1.49527055379e-05" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="270" w="28" h="10" orient="0" id="504748260" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="270" w="406" h="10" orient="0" id="1556699337" disable="false">
          <vertex x="0" y="0" />
          <vertex x="396" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4757" x="72" y="162" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4758" x="252" y="162" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4759" x="432" y="162" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4760" x="612" y="162" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="162" w="10" h="118" orient="0" id="649979840" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="162" w="10" h="64" orient="0" id="1974767541" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="162" w="10" h="64" orient="0" id="1698680015" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="10" h="118" orient="0" id="1033382212" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <grouping />
      </schematic>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="N18595" x="-54" y="18" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="N19012" x="-54" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="N24041" x="-54" y="54" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="N26046" x="-54" y="72" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-54" y1="18" x2="-22" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N18595]]></text>
        <line x1="-54" y1="36" x2="-22" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="40" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N19012]]></text>
        <line x1="-54" y1="54" x2="-22" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="58" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N24041]]></text>
        <line x1="-54" y1="72" x2="-22" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="76" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N26046]]></text>
        <rect x="-22" y="9" height="72" width="44" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <text x="0" y="-7" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SubPage 6]]></text>
        <text x="0" y="4" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[230 kV and lower]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="221198196" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="N18595" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1122714266" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="N19012" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="633926500" classid="Port" x="-54" y="54">
          <paramlist>
            <param name="name" value="N24041" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="57926588" classid="Port" x="-54" y="72">
          <paramlist>
            <param name="name" value="N26046" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1806691603" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1307902245" x="0" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N18595" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="615912495" x="-54" y="36">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2035523087" x="0" y="40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N19012" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1661680263" x="-54" y="54">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="118265420" x="0" y="58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N24041" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="245617383" x="-54" y="72">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1657558838" x="0" y="76">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N26046" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="686296373" x="-22" y="9" w="44" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="887291319" x="0" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SubPage 6" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1019026026" x="0" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="230 kV and lower" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="A11" group="" url="" version="" build="" instances="" key="" view="false" date="1689906912" id="591183488">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4739" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4740" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="230" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0013" />
            <param name="XLPUP2" value="0.0165" />
            <param name="BPUP2" value="0.0569" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="T333" group="" url="" version="" build="" instances="" key="" view="false" date="1689906912" id="1456745056">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4744" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4745" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="230" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00119" />
            <param name="XLPUP2" value="0.01907" />
            <param name="BPUP2" value="0.04046" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="A1" group="" url="" version="" build="" instances="" key="" view="false" date="1689906912" id="1308837467">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4749" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4750" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="230" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0013" />
            <param name="XLPUP2" value="0.0168" />
            <param name="BPUP2" value="0.0578" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="T33" group="" url="" version="" build="" instances="" key="" view="false" date="1689906912" id="594648232">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4752" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4753" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="230" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00119" />
            <param name="XLPUP2" value="0.01907" />
            <param name="BPUP2" value="0.04046" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="A111" group="" url="" version="" build="" instances="" key="" view="false" date="1689906912" id="891329828">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4755" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4756" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="230" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0004" />
            <param name="XLPUP2" value="0.0036" />
            <param name="BPUP2" value="0.00791" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="P7" group="" url="" version="" build="" instances="1" key="" view="false" date="1689822131" id="391194804">
      <paramlist>
        <param name="Description" value="Page 7" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <script>
        <segment name="Fortran" id="1434123722" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Branch" id="942304451" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="216489554" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Common_Get" defn="ETRAN:Electranix_Common_Get" id="4761" x="72" y="36" w="99" h="42" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85040834">
            <param name="Name" value="Load Control" />
            <param name="Type" value="0" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Com" value="0" />
            <param name="Port" value="2000" />
            <param name="TStart" value="1.0" />
            <param name="Interp" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="36" w="28" h="10" orient="0" id="1363832477" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4762" x="144" y="36" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="L_HLD" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="54" y="162" w="46" h="10" orient="0" id="1269595996" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4764" x="72" y="162" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N14045" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="28" h="10" orient="0" id="80406212" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Pi" defn="ETRAN:Electranix_Pi" id="4765" x="162" y="162" w="116" h="48" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="35577311">
            <param name="Name" value="PI" />
            <param name="MVA2" value="100" />
            <param name="F" value="60" />
            <param name="VR2" value="230" />
            <param name="RPUP2" value="4E-05" />
            <param name="XLPUP2" value="0.0003" />
            <param name="BPUP2" value="0.003" />
            <param name="len" value="0.1" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="GI" value="0" />
            <param name="BI" value="0" />
            <param name="GJ" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="0" />
            <param name="ZeroSeq" value="0" />
            <param name="RPUZ2" value="0.0" />
            <param name="XLPUZ2" value="0.0" />
            <param name="BPUZ2" value="0.0" />
            <param name="GI0" value="0.0" />
            <param name="BI0" value="0.0" />
            <param name="GJ0" value="0.0" />
            <param name="BJ0" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="162" w="28" h="10" orient="0" id="1204179457" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="162" w="46" h="10" orient="0" id="1513604160" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4767" x="252" y="162" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N14259" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="162" w="28" h="10" orient="0" id="383574381" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4768" x="342" y="108" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Len: 13]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="Q274_DRUN_100x_v4:W1111" id="1464966194" x="396" y="162" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="Q274_DRUN_100x_v4:W1111" back="-1" crc="53635638">
          <User classid="UserCmp" name="PCS215_v5:W1111" defn="PCS215_v5:W1111" id="1464966194" x="0" y="0" w="110" h="48" z="1" orient="0" link="1464966194" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="K52" />
              <param name="Date" value="1689906913" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="R" value="0.904834271059" />
              <param name="X" value="7.90960377128" />
              <param name="B" value="0.000102412746393" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="162" w="28" h="10" orient="0" id="756383328" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="162" w="28" h="10" orient="0" id="1503190199" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4772" x="432" y="162" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N14207" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="216" w="46" h="10" orient="0" id="298657104" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="270" w="28" h="10" orient="0" id="1989914154" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="270" w="28" h="10" orient="0" id="1042778417" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="270" w="28" h="10" orient="0" id="1808193519" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="270" w="28" h="10" orient="0" id="1597626202" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4776" x="432" y="270" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N14231" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="270" w="46" h="10" orient="0" id="1220255946" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="324" w="28" h="10" orient="0" id="1665812404" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="324" w="28" h="10" orient="0" id="802700682" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="TLine" name="Q274_DRUN_100x_v4:W1" id="1875488239" x="396" y="324" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="Q274_DRUN_100x_v4:W1" back="-1" crc="95498623">
          <User classid="UserCmp" name="PCS215_v5:W1" defn="PCS215_v5:W1" id="1875488239" x="0" y="0" w="110" h="48" z="1" orient="0" link="1875488239" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="K6" />
              <param name="Date" value="1689906913" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="R" value="0.830596073067" />
              <param name="X" value="6.57572738025" />
              <param name="B" value="3.62941741945e-05" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="324" w="28" h="10" orient="0" id="424544768" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="324" w="28" h="10" orient="0" id="1355527054" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4782" x="432" y="324" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N14246" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4783" x="72" y="162" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4784" x="252" y="162" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4785" x="432" y="162" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4786" x="432" y="270" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4787" x="432" y="324" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="162" w="10" h="172" orient="0" id="149181053" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <grouping />
      </schematic>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="N14045" x="-54" y="18" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="N14207" x="-54" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="N14231" x="-54" y="54" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="N14246" x="-54" y="72" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="N14259" x="-54" y="90" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-54" y1="18" x2="-22" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N14045]]></text>
        <line x1="-54" y1="36" x2="-22" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="40" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N14207]]></text>
        <line x1="-54" y1="54" x2="-22" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="58" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N14231]]></text>
        <line x1="-54" y1="72" x2="-22" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="76" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N14246]]></text>
        <line x1="-54" y1="90" x2="-22" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="94" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N14259]]></text>
        <rect x="-22" y="9" height="90" width="44" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <text x="0" y="-7" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SubPage 7]]></text>
        <text x="0" y="4" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[230 kV and lower]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="1893883657" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="N14045" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1484437695" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="N14207" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="196536364" classid="Port" x="-54" y="54">
          <paramlist>
            <param name="name" value="N14231" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="874654825" classid="Port" x="-54" y="72">
          <paramlist>
            <param name="name" value="N14246" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="683063498" classid="Port" x="-54" y="90">
          <paramlist>
            <param name="name" value="N14259" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1732533902" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="307826937" x="0" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N14045" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="439091543" x="-54" y="36">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1297035882" x="0" y="40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N14207" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="362743885" x="-54" y="54">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="889049985" x="0" y="58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N14231" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1443057494" x="-54" y="72">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="935313271" x="0" y="76">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N14246" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="295825301" x="-54" y="90">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1261135628" x="0" y="94">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N14259" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="428689321" x="-22" y="9" w="44" h="90">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1011900248" x="0" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SubPage 7" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="501008508" x="0" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="230 kV and lower" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="W1111" group="" url="" version="" build="" instances="" key="" view="false" date="1689906913" id="1541631011">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4769" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4770" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="230" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00171" />
            <param name="XLPUP2" value="0.01495" />
            <param name="BPUP2" value="0.05418" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="W1" group="" url="" version="" build="" instances="" key="" view="false" date="1689906913" id="85588208">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4779" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4780" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="230" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00157" />
            <param name="XLPUP2" value="0.01243" />
            <param name="BPUP2" value="0.0192" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="P8" group="" url="" version="" build="" instances="1" key="" view="false" date="1689822131" id="104261821">
      <paramlist>
        <param name="Description" value="Page 8" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <script>
        <segment name="Fortran" id="716011386" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Branch" id="1671087998" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1538870886" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Common_Get" defn="ETRAN:Electranix_Common_Get" id="4788" x="72" y="36" w="99" h="42" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85040834">
            <param name="Name" value="Load Control" />
            <param name="Type" value="0" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Com" value="0" />
            <param name="Port" value="2000" />
            <param name="TStart" value="1.0" />
            <param name="Interp" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="36" w="28" h="10" orient="0" id="597518136" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4789" x="144" y="36" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="L_HLD" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="54" y="162" w="46" h="10" orient="0" id="1694939339" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4791" x="72" y="162" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N14205" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="28" h="10" orient="0" id="1974179153" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="TLine" name="Q274_DRUN_100x_v4:WW1" id="976866011" x="108" y="162" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="Q274_DRUN_100x_v4:WW1" back="-1" crc="65510456">
          <User classid="UserCmp" name="PCS215_v5:WW1" defn="PCS215_v5:WW1" id="976866011" x="0" y="0" w="110" h="48" z="1" orient="0" link="976866011" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="K7" />
              <param name="Date" value="1689906913" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="R" value="4.67842621135" />
              <param name="X" value="25.5066092154" />
              <param name="B" value="0.00018514452315" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="162" w="28" h="10" orient="0" id="233202113" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="162" w="46" h="10" orient="0" id="1136021274" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4796" x="252" y="162" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N14230" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="162" w="28" h="10" orient="0" id="1347757174" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="TLine" name="Q274_DRUN_100x_v4:W111" id="115048624" x="288" y="162" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="Q274_DRUN_100x_v4:W111" back="-1" crc="85797145">
          <User classid="UserCmp" name="PCS215_v5:W111" defn="PCS215_v5:W111" id="115048624" x="0" y="0" w="110" h="48" z="1" orient="0" link="115048624" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="K8" />
              <param name="Date" value="1689906913" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="R" value="1.95795780567" />
              <param name="X" value="12.1160823743" />
              <param name="B" value="8.32066201261e-05" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="162" w="28" h="10" orient="0" id="883998729" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="162" w="46" h="10" orient="0" id="1222423696" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4801" x="432" y="162" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N14234" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="162" w="28" h="10" orient="0" id="1923378863" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="TLine" name="Q274_DRUN_100x_v4:W11" id="2056887481" x="468" y="162" w="120" h="58" orient="0" recv="0" send="0" disable="false" defn="Q274_DRUN_100x_v4:W11" back="-1" crc="61764182">
          <User classid="UserCmp" name="PCS215_v5:W11" defn="PCS215_v5:W11" id="2056887481" x="0" y="0" w="110" h="48" z="1" orient="0" link="2056887481" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="K9" />
              <param name="Date" value="1689906913" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="R" value="3.07565084717" />
              <param name="X" value="17.0184244785" />
              <param name="B" value="0.000123910171387" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="162" w="28" h="10" orient="0" id="1992861072" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="162" w="28" h="10" orient="0" id="1217291342" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4806" x="612" y="162" w="48" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="N14249" />
            <param name="Enable" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4807" x="72" y="162" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4808" x="252" y="162" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4809" x="432" y="162" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="4810" x="612" y="162" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <grouping />
      </schematic>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="N14205" x="-54" y="18" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="N14230" x="-54" y="36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="N14234" x="-54" y="54" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="N14249" x="-54" y="72" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-54" y1="18" x2="-22" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N14205]]></text>
        <line x1="-54" y1="36" x2="-22" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="40" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N14230]]></text>
        <line x1="-54" y1="54" x2="-22" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="58" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N14234]]></text>
        <line x1="-54" y1="72" x2="-22" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="76" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N14249]]></text>
        <rect x="-22" y="9" height="72" width="44" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <text x="0" y="-7" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SubPage 8]]></text>
        <text x="0" y="4" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[230 kV and lower]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="1369302678" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="N14205" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1200038782" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="N14230" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1816313393" classid="Port" x="-54" y="54">
          <paramlist>
            <param name="name" value="N14234" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1392689167" classid="Port" x="-54" y="72">
          <paramlist>
            <param name="name" value="N14249" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="543313842" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="421063388" x="0" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N14205" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="902908025" x="-54" y="36">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="776528559" x="0" y="40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N14230" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1618816982" x="-54" y="54">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="949650354" x="0" y="58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N14234" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="123024112" x="-54" y="72">
          <vertex x="0" y="0" />
          <vertex x="32" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="979458548" x="0" y="76">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="N14249" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1829887658" x="-22" y="9" w="44" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1540739180" x="0" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SubPage 8" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="416071862" x="0" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="230 kV and lower" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="WW1" group="" url="" version="" build="" instances="" key="" view="false" date="1689906913" id="880741552">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
