        <User classid="UserCmp" name="ETRAN:Electranix_NodeExport" defn="ETRAN:Electranix_NodeExport" id="5204" x="612" y="1224" w="20" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5205" x="4392" y="180" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14001" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5206" x="4392" y="198" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14011" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5207" x="4392" y="216" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14018" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5208" x="4392" y="234" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14045" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5209" x="4392" y="252" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14205" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5210" x="4392" y="270" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14207" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5211" x="4392" y="288" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14230" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5212" x="4392" y="306" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14231" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5213" x="4392" y="324" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14234" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5214" x="4392" y="342" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14246" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5215" x="4392" y="360" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14249" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5216" x="4392" y="378" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14259" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5217" x="4392" y="396" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N15021" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5218" x="4392" y="414" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N15034" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5219" x="4392" y="432" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18019" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5220" x="4392" y="450" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18400" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5221" x="4392" y="468" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18425" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5222" x="4392" y="486" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18430" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5223" x="4392" y="504" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18437" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5224" x="4392" y="522" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18438" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5225" x="4392" y="540" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18595" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5226" x="4392" y="558" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18897" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5227" x="4392" y="576" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N19012" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5228" x="4392" y="594" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N19038" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5229" x="4392" y="612" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N24041" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5230" x="4392" y="630" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N24042" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5231" x="4392" y="648" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N24097" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5232" x="4392" y="666" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N26044" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5233" x="4392" y="684" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N26046" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5234" x="4392" y="702" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N26048" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5235" x="4392" y="720" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N26105" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5236" x="4392" y="738" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N26123" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5237" x="4392" y="756" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N26970" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5238" x="4392" y="774" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N29240" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5239" x="4392" y="792" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N160304" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5240" x="4392" y="810" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N260482" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5241" x="4392" y="882" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N26105" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5242" x="4392" y="900" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N260481" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5243" x="4392" y="972" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N160304" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5244" x="4392" y="990" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N160310" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5245" x="4392" y="1062" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18012" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5246" x="4392" y="1080" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18013" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5247" x="4392" y="1098" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18019" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="PCS215_v5:P6" defn="PCS215_v5:P6" id="200000006" x="4446" y="1152" z="280" w="110" h="106" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5248" x="4392" y="1170" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N18595" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5249" x="4392" y="1188" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N19012" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5250" x="4392" y="1206" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N24041" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5251" x="4392" y="1224" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N26046" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="PCS215_v5:P7" defn="PCS215_v5:P7" id="200000007" x="4446" y="1278" z="290" w="110" h="124" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5252" x="4392" y="1296" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14045" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5253" x="4392" y="1314" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14207" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5254" x="4392" y="1332" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14231" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5255" x="4392" y="1350" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14246" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5256" x="4392" y="1368" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14259" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="PCS215_v5:P8" defn="PCS215_v5:P8" id="200000008" x="4446" y="1422" z="300" w="110" h="106" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5257" x="4392" y="1440" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14205" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5258" x="4392" y="1458" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14230" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5259" x="4392" y="1476" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14234" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5260" x="4392" y="1494" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14249" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="PCS215_v5:P9" defn="PCS215_v5:P9" id="200000009" x="4446" y="1548" z="310" w="110" h="52" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="4361682" />
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="5261" x="4392" y="1566" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N14316" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="72" y="162" w="10" h="64" orient="0" id="14163533" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="162" w="10" h="838" orient="0" id="1167985842" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="828" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="162" w="10" h="982" orient="0" id="1214585292" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="972" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="162" w="10" h="1540" orient="0" id="991360771" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="1530" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1872" y="162" w="10" h="1234" orient="0" id="1240683381" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="1224" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="162" w="10" h="928" orient="0" id="1630953622" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="918" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2952" y="162" w="10" h="1306" orient="0" id="540398590" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="1296" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3492" y="162" w="10" h="1198" orient="0" id="914203920" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="1188" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3672" y="162" w="10" h="118" orient="0" id="1279521862" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3672" y="468" w="10" h="64" orient="0" id="163690707" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3852" y="468" w="10" h="532" orient="0" id="1835694063" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="522" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4032" y="468" w="10" h="226" orient="0" id="463967057" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4212" y="468" w="10" h="64" orient="0" id="925618559" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4212" y="576" w="10" h="64" orient="0" id="1461040267" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4212" y="738" w="10" h="64" orient="0" id="1916317255" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3852" y="1044" w="10" h="316" orient="0" id="1957142677" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="306" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4032" y="1044" w="10" h="226" orient="0" id="1136708049" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="4212" y="1152" w="10" h="118" orient="0" id="972127948" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3132" y="1404" w="10" h="64" orient="0" id="84864020" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2412" y="882" w="10" h="118" orient="0" id="483686704" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2772" y="1080" w="10" h="118" orient="0" id="603866817" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2052" y="1134" w="10" h="118" orient="0" id="1342587797" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2052" y="1332" w="10" h="64" orient="0" id="743138359" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1080" w="10" h="226" orient="0" id="1200099944" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1332" y="1080" w="10" h="64" orient="0" id="464162602" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1332" y="1188" w="10" h="64" orient="0" id="18256156" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1332" y="1296" w="10" h="64" orient="0" id="1655955532" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1404" w="10" h="64" orient="0" id="958001263" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1548" w="10" h="64" orient="0" id="956534784" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="1080" w="10" h="64" orient="0" id="770241068" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="1782" w="10" h="64" orient="0" id="1024980306" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="1926" w="10" h="64" orient="0" id="434758678" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="2070" w="10" h="64" orient="0" id="1899013372" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="2214" w="10" h="172" orient="0" id="1056643258" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="2466" w="10" h="172" orient="0" id="1409635426" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <User classid="UserCmp" name="PCS215_v5:xE_SeriesCap_13" id="12818618" x="2322" y="882" w="116" h="69" z="110" orient="0" defn="PCS215_v5:xE_SeriesCap_13" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68929784">
            <param name="name" value="SCap" />
          </paramlist>
          <paramlist link="1781040424" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <paramlist link="107284862" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="684998873" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <svg viewBox="-200 -200 200 200">
        <cond><![CDATA[true]]></cond>
        <rect x="-29" y="4" height="25" width="58" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <text x="0" y="-12" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Page 1]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="1441260206" x="-29" y="4" w="58" h="25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2091755269" x="0" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Page 1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="Z2" group="" url="" version="" build="" instances="" key="" view="false" date="1689906907" id="1366013208">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4844" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4845" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00055" />
            <param name="XLPUP2" value="0.01173" />
            <param name="BPUP2" value="0.88984" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="Z1" group="" url="" version="" build="" instances="" key="" view="false" date="1689906907" id="840137849">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4849" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4850" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00086" />
            <param name="XLPUP2" value="0.01851" />
            <param name="BPUP2" value="1.40887" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="Z5" group="" url="" version="" build="" instances="" key="" view="false" date="1689906907" id="1807635265">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4857" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4858" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="9E-05" />
            <param name="XLPUP2" value="0.00196" />
            <param name="BPUP2" value="0.14829" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="E1" group="" url="" version="" build="" instances="" key="" view="false" date="1689906907" id="1972662579">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4862" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4863" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0005" />
            <param name="XLPUP2" value="0.01057" />
            <param name="BPUP2" value="0.80169" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="WW111" group="" url="" version="" build="" instances="" key="" view="false" date="1689906907" id="1912148634">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4870" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4871" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00214" />
            <param name="XLPUP2" value="0.0472" />
            <param name="BPUP2" value="3.72167" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="ZZ111" group="" url="" version="" build="" instances="" key="" view="false" date="1689906907" id="2035723564">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4878" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4879" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00084" />
            <param name="XLPUP2" value="0.01804" />
            <param name="BPUP2" value="1.37347" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="WW11" group="" url="" version="" build="" instances="" key="" view="false" date="1689906907" id="761463979">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4892" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4893" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.002" />
            <param name="XLPUP2" value="0.0512" />
            <param name="BPUP2" value="3.9" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="T22" group="" url="" version="" build="" instances="" key="" view="false" date="1689906907" id="1094027235">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="4900" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="4901" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00048" />
            <param name="XLPUP2" value="0.0125" />
            <param name="BPUP2" value="0.99499" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="T3" group="" url="" version="" build="" instances="" key="" view="false" date="1689906909" id="397497007">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="5004" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="5005" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00013" />
            <param name="XLPUP2" value="0.00286" />
            <param name="BPUP2" value="0.25135" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="T222" group="" url="" version="" build="" instances="" key="" view="false" date="1689906909" id="1828131196">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="5037" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="5038" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00056" />
            <param name="XLPUP2" value="0.01415" />
            <param name="BPUP2" value="1.0429" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="ZX1" group="" url="" version="" build="" instances="" key="" view="false" date="1689906910" id="821031662">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="5059" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="5060" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00191" />
            <param name="XLPUP2" value="0.04182" />
            <param name="BPUP2" value="3.27025" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="ZZ11" group="" url="" version="" build="" instances="" key="" view="false" date="1689906910" id="1884029830">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="5071" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="5072" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="5E-05" />
            <param name="XLPUP2" value="0.00119" />
            <param name="BPUP2" value="0.08908" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="ZZ1" group="" url="" version="" build="" instances="" key="" view="false" date="1689906910" id="1047249637">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="5084" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="5085" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="5E-05" />
            <param name="XLPUP2" value="0.00119" />
            <param name="BPUP2" value="0.08908" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="Z6" group="" url="" version="" build="" instances="" key="" view="false" date="1689906910" id="2107936898">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="5087" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="5088" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="5E-05" />
            <param name="XLPUP2" value="0.00119" />
            <param name="BPUP2" value="0.08908" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="Z4" group="" url="" version="" build="" instances="" key="" view="false" date="1689906910" id="506142017">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="5096" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="5097" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00046" />
            <param name="XLPUP2" value="0.00962" />
            <param name="BPUP2" value="0.903" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="Z3" group="" url="" version="" build="" instances="" key="" view="false" date="1689906910" id="194893694">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="5107" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="5108" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="500" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00046" />
            <param name="XLPUP2" value="0.00962" />
            <param name="BPUP2" value="0.903" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" instances="1" key="" view="false" date="1729844962" id="1419209558">
      <paramlist>
        <param name="Description" value="Main Page" />
      </paramlist>
      <script>
        <segment name="Fortran" id="237710282" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Branch" id="637203055" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1773053203" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <grouping />
        <Wire classid="WireOrthogonal" id="1146888975" name="" x="1188" y="612" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1646507939" x="1296" y="414" w="94" h="53" z="10" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Collect" value="1" />
            <param name="Units" value="kW" />
            <param name="Value" value="0.0" />
            <param name="Min" value="-215" />
            <param name="Max" value="215" />
            <param name="Display" value="1" />
            <param name="Group" value="" />
            <param name="Name" value="ActivePowerSet" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="394710424" x="1296" y="486" w="106" h="53" z="20" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Collect" value="1" />
            <param name="Units" value="kVar" />
            <param name="Value" value="-129" />
            <param name="Min" value="-129" />
            <param name="Max" value="129" />
            <param name="Display" value="1" />
            <param name="Group" value="" />
            <param name="Name" value="ReactivePowerSet" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1714834149" name="master:datamerge" x="1476" y="576" w="27" h="62" z="40" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="43697768">
            <param name="Name" value="" />
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2109477047" name="" x="1422" y="540" w="46" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="840805103" name="" x="1422" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="805770946" name="master:multimeter" x="1206" y="612" w="44" h="54" z="50" orient="4" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.69 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="Vins_term" />
            <param name="VolILL" value="" />
            <param name="CurI" value="Iins_Term" />
            <param name="P" value="Pterm" />
            <param name="Q" value="Qterm" />
            <param name="Vrms" value="Vterm" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1590199343" name="master:datalabel" x="1530" y="414" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Pterm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1425975618" name="master:datalabel" x="1530" y="432" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Qterm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="696098993" name="master:datalabel" x="1530" y="450" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vterm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1691866356" name="" x="1530" y="414" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1244302101" name="" x="1530" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="536196996" name="" x="1530" y="450" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1111390418" name="master:datalabel" x="1548" y="468" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vins_term" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="738852384" name="master:datalabel" x="1548" y="486" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Iins_Term" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="316759755" name="master:pgb" x="1584" y="414" w="50" h="40" z="120" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Pterm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663325" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="591733121" name="master:pgb" x="1584" y="432" w="52" h="40" z="110" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Qterm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663324" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1390243157" name="master:pgb" x="1584" y="450" w="51" h="40" z="100" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vterm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663323" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="88914999" name="master:pgb" x="1548" y="468" w="72" h="40" z="90" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vins_term" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663320" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2028353718" name="master:pgb" x="1548" y="486" w="71" h="40" z="80" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Iins_Term" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663317" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="824782173" name="" x="1422" y="612" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2025294398" name="" x="1350" y="540" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="585670293" name="" x="1332" y="414" w="100" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="90" />
          <vertex x="90" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1364639086" name="" x="1332" y="486" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="365858510" name="" x="1350" y="486" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:source_3" id="73055942" x="1062" y="612" w="105" h="41" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="111699524">
            <param name="Name" value="Source 1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="0.69 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
            <param name="PF_PMIN" value="1.0" />
            <param name="PF_PMAX" value="1.0" />
            <param name="qset" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1781064556" name="frame" link="-1" x="1674" y="108" w="990" h="936">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1781064556">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1273779095" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.05" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1273779095">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="306819252" name="Pterm" link="316759755" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="414351542" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="414351542">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1122880673" name="Qterm" link="591733121" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="888063766" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.05" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="888063766">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="27382265" name="Vins_term" link="88914999" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1462780138" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.25" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1462780138">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="723449571" name="Vterm" link="1390243157" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1554984949" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1554984949">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1183246201" name="Iins_Term" link="2028353718" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" id="513248526" name="" link="-1" x="1296" y="252" w="144" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1514319194" name="ActivePowerSet" link="1646507939" />
          <Control classid="Slider" id="1816893013" name="ReactivePowerSet" link="394710424" />
        </Frame>
        <User classid="UserCmp" id="288842833" name="master:datalabel" x="1368" y="414" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1277884607" name="master:datalabel" x="1404" y="540" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Qref" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1397805971" name="PCS215_v5:BESS_1" x="1476" y="612" w="99" h="101" z="70" orient="4" defn="PCS215_v5:BESS_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="28307411">
            <param name="Name" value="" />
          </paramlist>
          <paramlist link="2090615358" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="2144472631" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1502997275" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="792985" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1634330177" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="468425456" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1622070659" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="349856228" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="843312083" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1315064536" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="332018516" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1218102622" name="">
            <param name="ymin" value="0.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist name="" link="1206930686">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="1788761077">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1176461216" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="536693432" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1904532778" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:resistor" id="210683835" x="1332" y="648" w="33" h="64" z="1" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1e7 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ground" id="1965111355" x="1332" y="684" w="26" h="34" z="0" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:const" id="1217056586" x="1278" y="576" w="76" h="22" z="30" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="20.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1006023473" name="" x="1260" y="612" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="727530422" name="PCS215_v5:xfmr_2w_scaled" x="1332" y="612" w="116" h="88" z="60" orient="0" defn="PCS215_v5:xfmr_2w_scaled" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="54916876">
            <param name="Name" value="T32_1" />
            <param name="Tmva" value="0.2731" />
            <param name="f" value="60.0" />
            <param name="YD1" value="1" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0575" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.001" />
            <param name="CuL" value="0.00721" />
            <param name="Tap" value="0" />
            <param name="View" value="2" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.69" />
            <param name="V2" value="0.69" />
            <param name="Enab" value="0" />
            <param name="Sat" value="2" />
            <param name="Xair" value="0.12" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.17" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="1.4" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="1646787770" x="1314" y="540" w="148" h="20" z="0" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Number of parallel module" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
      </schematic>
      <svg viewBox="-200 -200 200 200">
        <cond><![CDATA[true]]></cond>
        <rect x="-18" y="-18" height="36" width="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
      </svg>
      <form name="" w="320" h="400" splitter="60" />
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="1416629880" x="-18" y="-18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="xE_SeriesCap_13" group="" url="" version="" build="" crc="35827546" view="false" date="1689822129" id="1623362424">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="General" visible="true">
          <cond />
          <parameter desc="Name" name="name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1516704285" x="108" y="342" w="20" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="S" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="450" w="10" h="118" orient="0" id="1922565308" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1156822590" x="954" y="342" w="20" h="33" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="449675145" x="216" y="432" w="80" h="81" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [sec]" />
            <param name="TDB" value="0.0 [sec]" />
            <param name="TDC" value="0.0 [sec]" />
            <param name="TDRA" value="0.05 [sec]" />
            <param name="TDRB" value="0.05 [sec]" />
            <param name="TDRC" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="P1" />
            <param name="BQ" value="Q1" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="954" y="450" w="10" h="118" orient="0" id="1386135380" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="432" w="28" h="10" orient="0" id="362534838" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="432" w="28" h="10" orient="0" id="1428240845" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="1641613903" x="180" y="432" w="21" h="36" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="V1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1821387293" x="162" y="432" w="44" h="28" z="70" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="323550680" x="936" y="432" w="44" h="28" z="120" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="432" w="28" h="10" orient="0" id="183943242" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="432" w="28" h="10" orient="0" id="1880779696" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="74793598" x="90" y="558" w="41" h="40" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663440" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="558" w="46" h="10" orient="0" id="194526554" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1579118866" x="54" y="558" w="16" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="54" y="522" w="46" h="10" orient="0" id="935595839" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1496595723" x="90" y="522" w="41" h="40" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663434" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1838941225" x="54" y="522" w="20" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="522" w="46" h="10" orient="0" id="1132322345" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1422877592" x="198" y="522" w="41" h="40" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663437" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="228400613" x="162" y="522" w="20" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1404" y="198" w="64" h="10" orient="0" id="1022369370" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="732042533" x="1458" y="198" w="58" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ARRENAB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="109242805" x="882" y="432" w="21" h="36" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="V2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1862645519" x="90" y="630" w="41" h="40" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663447" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="630" w="46" h="10" orient="0" id="1769124731" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1310115072" x="54" y="630" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="54" y="594" w="46" h="10" orient="0" id="409067913" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1488689690" x="90" y="594" w="41" h="40" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663446" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="351208145" x="54" y="594" w="20" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="432" w="64" h="10" orient="0" id="1386046863" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="676943688" x="198" y="558" w="41" h="40" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I4" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663443" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="558" w="46" h="10" orient="0" id="1327906034" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1198298057" x="162" y="558" w="16" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="11834536" x="1152" y="360" w="80" h="32" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="360" w="46" h="10" orient="0" id="1438734537" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="558365036" x="1044" y="378" w="16" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1853549385" x="1080" y="360" w="26" h="28" z="380" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="396561974" x="1080" y="396" w="26" h="28" z="400" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1205458480" x="1080" y="432" w="26" h="28" z="140" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1044" y="378" w="28" h="82" orient="0" id="1222266086" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="1337646417" x="1152" y="396" w="80" h="32" z="410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="396" w="46" h="10" orient="0" id="662734502" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:rms-inst" defn="master:rms-inst" id="572158852" x="1152" y="432" w="80" h="32" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="432" w="46" h="10" orient="0" id="1644830368" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="365173961" x="1224" y="396" w="80" h="82" z="420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1188" y="432" w="46" h="10" orient="0" id="402605047" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="360" w="46" h="10" orient="0" id="766776034" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2115212829" x="1296" y="396" w="80" h="59" z="430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1300474209" x="1260" y="432" w="76" h="22" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1150985135" x="1332" y="396" w="95" h="40" z="670" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Swing Current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.5" />
            <param name="Max" value="1.5" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663461" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="54" y="1368" w="432" h="252" id="1207469294">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[VOLTAGE SCALING]]></Sticky>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="970683249" x="270" y="1458" w="80" h="56" z="620" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="1458" w="28" h="10" orient="0" id="257723539" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1288231126" x="234" y="1494" w="76" h="22" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1672233839" x="324" y="1422" w="80" h="59" z="630" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="794242546" x="252" y="1422" w="76" h="22" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="1422" w="28" h="10" orient="0" id="19343714" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="766016572" x="378" y="1422" w="44" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VLLscal" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1961396212" x="324" y="1566" w="80" h="56" z="600" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="1566" w="28" h="10" orient="0" id="161175020" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1165818194" x="288" y="1602" w="76" h="22" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2062060339" x="378" y="1530" w="80" h="59" z="610" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1196288668" x="306" y="1530" w="76" h="22" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="207725530" x="414" y="1530" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VLGscal" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="640328448" x="252" y="1566" w="80" h="59" z="470" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="1290157834" x="216" y="1602" w="76" h="22" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="1458" w="100" h="10" orient="0" id="1901028674" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="1458" w="46" h="118" orient="0" id="1973275658" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
          <vertex x="36" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="814183032" x="108" y="1458" w="76" h="22" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="500" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="72" y="1404" w="108" h="36" id="807462198">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="255" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FFFF0000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[SELECT RATED LL VOLTAGE]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="28793282" x="252" y="342" w="26" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="342" w="46" h="10" orient="0" id="153256695" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="648989025" x="180" y="342" w="76" h="22" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="432" w="64" h="10" orient="0" id="1686718096" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="907918260" x="486" y="342" w="44" h="40" z="50" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="VCap1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="306" w="46" h="136" orient="0" id="2005799353" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="306" w="46" h="136" orient="0" id="1652846223" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="378" w="64" h="10" orient="0" id="1792478274" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="378" w="64" h="10" orient="0" id="150745786" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="432" w="46" h="10" orient="0" id="1498577950" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="1717752404" x="468" y="306" w="80" h="81" z="680" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="SCBP1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [sec]" />
            <param name="TDB" value="0.0 [sec]" />
            <param name="TDC" value="0.0 [sec]" />
            <param name="TDRA" value="0.05 [sec]" />
            <param name="TDRB" value="0.05 [sec]" />
            <param name="TDRC" value="0.05 [sec]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="342" w="64" h="10" orient="0" id="948171713" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="342" w="64" h="10" orient="0" id="62516822" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1014004557" x="540" y="432" w="44" h="28" z="100" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="ICap1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="432" w="46" h="10" orient="0" id="1515937515" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="432" w="64" h="10" orient="0" id="147707819" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="432" w="118" h="10" orient="0" id="505077646" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="54" y="684" w="46" h="10" orient="0" id="885030833" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1825255464" x="162" y="684" w="52" h="40" z="660" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VCap1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663458" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="676654595" x="54" y="684" w="42" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VCAP1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1157129634" x="234" y="774" w="47" h="40" z="650" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="EArr1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663455" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="774" w="46" h="10" orient="0" id="1016122293" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1702313522" x="54" y="774" w="36" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EArr1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1330637358" x="90" y="810" w="44" h="40" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="IArr1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663451" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="810" w="46" h="10" orient="0" id="218189599" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1198478891" x="54" y="810" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IArr1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="872639380" x="90" y="720" w="48" h="40" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="ICap1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663448" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="720" w="46" h="10" orient="0" id="1445295384" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="682020957" x="54" y="720" w="36" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ICap1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1401496923" x="126" y="774" w="108" h="36" z="490" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="ARR_Energy_Scale" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1613938819" x="126" y="684" w="80" h="36" z="590" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="VCapScale" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="1347" y="942" w="576" h="288" id="1781040424" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1781040424" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="107284862" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="VCap1Max" link="1916034776" color="0" bold="0" show="255" mode="0" id="661094765" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <paramlist link="107284862" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="684998873" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="EMax1" link="1221916530" color="0" bold="0" show="255" mode="0" id="1133442321" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <paramlist link="684998873" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="774" y="432" w="154" h="10" orient="0" id="1915066816" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="486" y="0" w="432" h="162" id="582926939">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Recheck all the capacitor and arretsre details]]></Sticky>
        <User classid="UserCmp" name="master:arrester" defn="master:arrester" id="1751216248" x="486" y="378" w="44" h="26" z="60" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40587341">
            <param name="Name" value="ARRX1" />
            <param name="VSCAL" value="246 [kV]" />
            <param name="ISCAL" value="22" />
            <param name="ENAB" value="ARRENAB" />
            <param name="Cnfg" value="2" />
            <param name="X1" value="0.001 [kA]" />
            <param name="Y1" value="1.1 [pu]" />
            <param name="X2" value="0.01 [kA]" />
            <param name="Y2" value="1.6 [pu]" />
            <param name="X3" value="0.1 [kA]" />
            <param name="Y3" value="1.7 [pu]" />
            <param name="X4" value="0.2 [kA]" />
            <param name="Y4" value="1.739 [pu]" />
            <param name="X5" value="0.38 [kA]" />
            <param name="Y5" value="1.777 [pu]" />
            <param name="X6" value="0.65 [kA]" />
            <param name="Y6" value="1.815 [pu]" />
            <param name="X7" value="1.11 [kA]" />
            <param name="Y7" value="1.853 [pu]" />
            <param name="X8" value="1.5 [kA]" />
            <param name="Y8" value="1.881 [pu]" />
            <param name="X9" value="2.0 [kA]" />
            <param name="Y9" value="1.91 [pu]" />
            <param name="X10" value="2.8 [kA]" />
            <param name="Y10" value="1.948 [pu]" />
            <param name="X11" value="200.0 [kA]" />
            <param name="Y11" value="3.2 [pu]" />
            <param name="File" value="Arrester.dat" />
            <param name="path" value="0" />
            <param name="Energy" value="EArr1" />
            <param name="Curr" value="IArr1" />
            <param name="Npnts" value="20" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2142587123" x="270" y="954" w="66" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VCapRated" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="954" w="136" h="10" orient="0" id="156862916" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="882305230" x="360" y="954" w="80" h="56" z="450" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1411940451" x="414" y="954" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VCapPeak" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="954" w="28" h="10" orient="0" id="1561107607" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="92387966" x="324" y="990" w="76" h="22" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1954884504" x="414" y="918" w="80" h="59" z="580" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="532039162" x="342" y="918" w="76" h="22" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="104162536" x="486" y="918" w="62" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VCapScale" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="918" w="46" h="10" orient="0" id="2131240646" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1394985300" x="162" y="954" w="80" h="56" z="440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1075083695" x="90" y="954" w="76" h="22" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="2.25" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="389007865" x="126" y="990" w="76" h="22" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="25.67" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="1224" w="190" h="10" orient="0" id="377002663" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="744716861" x="378" y="1224" w="130" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ARR_Energy_Capability" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2135572771" x="378" y="1188" w="80" h="59" z="480" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="191731052" x="306" y="1188" w="76" h="22" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1421428592" x="486" y="1188" w="108" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ARR_Energy_Scale" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="1188" w="82" h="10" orient="0" id="1310672719" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1531579493" x="90" y="1224" w="76" h="22" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="25800" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1293594763" x="126" y="1260" w="76" h="22" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="108" y="846" w="270" h="36" id="1586676415">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="2" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[1.493kA * 15.9 ohms rms per segment
]]></Sticky>
        <Sticky classid="Sticky" x="54" y="1152" w="108" h="36" id="181190886">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="2" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Arrester Energy Capability (kJ)]]></Sticky>
        <Sticky classid="Sticky" x="72" y="1026" w="108" h="36" id="331960832">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Cap Ohm value (ohm)]]></Sticky>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1655818034" x="162" y="1224" w="80" h="56" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="36" y="882" w="108" h="36" id="1847580672">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="2" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Rated Current (kA)]]></Sticky>
        <Sticky classid="Sticky" x="54" y="1296" w="144" h="36" id="524407637">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[# of arrester stacks]]></Sticky>
        <Wire classid="WireOrthogonal" id="979458863" name="" x="234" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1995057649" x="198" y="774" w="50" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EArr_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1743415759" x="954" y="774" w="304" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Initiate bypass when energy reaches 70% of capability" />
            <param name="AL2" value="Initiate bypass when voltage reaches 2.2 pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:maxmin" defn="master:maxmin" id="731188815" x="1080" y="864" w="80" h="59" z="550" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="103689034">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="864" w="46" h="46" orient="0" id="542991870" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="864" w="46" h="10" orient="0" id="665904812" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:bin_delay" defn="master:bin_delay" id="1303534392" x="1188" y="864" w="80" h="59" z="560" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="111732689">
            <param name="T" value=".05 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2103828311" x="1368" y="864" w="124" h="40" z="640" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Series Cap 1 Bypass" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.5" />
            <param name="Max" value="1.5" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663454" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1296" y="864" w="28" h="10" orient="0" id="498009938" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="240857077" x="1224" y="864" w="44" h="25" z="570" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1260" y="864" w="64" h="10" orient="0" id="1359038577" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="61042822" x="1350" y="864" w="40" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SCBP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1994548886" name="" x="1314" y="864" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1000372497" x="936" y="900" w="76" h="22" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.8" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="864" w="136" h="10" orient="0" id="958613638" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="672777668" x="972" y="864" w="85" h="64" z="540" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1056530399" name="" x="720" y="792" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="828" w="46" h="10" orient="0" id="907235143" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="2116285718" x="738" y="828" w="26" h="28" z="500" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="511967228" x="738" y="864" w="26" h="28" z="510" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1298996186" x="738" y="900" w="26" h="28" z="520" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="864" w="46" h="10" orient="0" id="198576554" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="900" w="46" h="10" orient="0" id="1340355506" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:maxmin" id="1836171704" x="810" y="864" w="80" h="82" z="530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="103689034">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="984443586" x="720" y="792" w="50" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EArr_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="836942369" name="master:consti" x="1368" y="198" w="76" h="22" z="30" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1126287693" name="frame" link="-1" x="1422" y="486" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1126287693">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="72023812" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.25" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="72023812">
              <param name="ymin" value="-0.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <Curve classid="Curve" id="800123703" name="Series Cap 1 Bypass" link="2103828311" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <grouping />
      </schematic>
      <references>
        <using namespace="ETRAN" />
        <using namespace="master" />
        <using namespace="Grid_Lib" />
        <using namespace="SubLib" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="S" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="R" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="S" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="R" />
        <line x1="-2" y1="-15" x2="-2" y2="12" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <line x1="3" y1="-15" x2="3" y2="12" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <line x1="-53" y1="0" x2="-2" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <line x1="3" y1="0" x2="53" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <text x="1" y="-24" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%(name)]]></text>
        <text x="1" y="25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
        <text x="-43" y="-16" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[X]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="1408037375" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="S" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1039476682" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="R" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1054853563" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="S" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1336480509" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="R" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1921564119" x="-2" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="27" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1674257236" x="3" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="27" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1643920755" x="-53" y="0">
          <vertex x="0" y="0" />
          <vertex x="51" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="175257896" x="3" y="0">
          <vertex x="0" y="0" />
          <vertex x="50" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="854821928" x="1" y="-24">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%(name)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="425802235" x="1" y="25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1955373959" x="-43" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="X" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="oc_spov" id="1715961357" group="" url="" version="" build="" crc="20051645" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <script>
        <segment name="Dsdyn" id="1153678108" classid="CoreSegment"><![CDATA[#STORAGE INTEGER:6 REAL:795 RTCF:9 STXFRI:7 STXFRF:7 
!
#BEGIN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
      CALL oc_spovDyn_Begin()
#ENDBEGIN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
      CALL oc_spovDyn($spov_trip, $spov_gblock, $oc_block, $iabc, $vabc, $vnom, $Ipeak, $SPOV_Vblock, $SPOV_Vtrip, $SPOV_Ttrip)
!]]></segment>
        <segment name="Dsout" id="376285602" classid="CoreSegment"><![CDATA[!
#BEGIN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
      CALL oc_spovOut_Begin()
#ENDBEGIN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
      CALL oc_spovOut()
!]]></segment>
      </script>
      <form name="" w="698" h="529" splitter="60" category-width="180" commentlines="4" help-width="490">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="true" min="0" max="0">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
            <vis />
          </parameter>
          <parameter desc="AC Nominal Voltage [kV]" name="vnom" group="" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.69]]></value>
            <cond />
            <help><![CDATA[AC nominal L-L voltage in kV]]></help>
            <vis />
          </parameter>
        </category>
        <category name="over current pulse block function" visible="true">
          <cond />
          <parameter desc="Peak current for over current blocking [kA]" name="Ipeak" group="General" unit="kA" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.293]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
        <category name="SPOV block and tripping" visible="true">
          <cond />
          <parameter desc="Peak value for gateblock [pu]" name="SPOV_Vblock" group="" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1.35]]></value>
            <cond />
            <help><![CDATA[When the peak value of instantaneous AC voltage is greater than [SPOV_Vblock] times the peak value of the nominal AC voltage, the inverter will gateblock and stop feeding in power to the grid.]]></help>
            <vis />
          </parameter>
          <parameter desc="RMS voltage for trip, spov_vtrip [pu]" name="SPOV_Vtrip" group="General" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1.267]]></value>
            <cond />
            <help><![CDATA[When the rms value of AC voltage is greater than [spov_Vtrip] for [spov_Ttrip]s, trip inverter]]></help>
            <vis />
          </parameter>
          <parameter desc="RMS voltage trip time delay, SPOV_Ttrip [s]" name="SPOV_Ttrip" group="General" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help><![CDATA[time delay in seconds]]></help>
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="spov_trip" x="90" y="18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="spov_gblock" x="90" y="0" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="oc_block" x="90" y="-18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="iabc" x="-54" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="vabc" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-40" height="78" width="113" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="15" y="-30" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[OC_SPOV]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-25" y="-16" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[vabc]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-26" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[iabc]]></text>
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="90" y1="-18" x2="75" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="48" y="-17" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[oc_block]]></text>
        <line x1="90" y1="0" x2="75" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="39" y="2" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[spov_gblock]]></text>
        <line x1="90" y1="18" x2="75" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="49" y="20" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[spov_trip]]></text>
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="1994990652" classid="Port" x="90" y="18">
          <paramlist>
            <param name="name" value="spov_trip" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="83643483" classid="Port" x="90" y="0">
          <paramlist>
            <param name="name" value="spov_gblock" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="295776871" classid="Port" x="90" y="-18">
          <paramlist>
            <param name="name" value="oc_block" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1434002279" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="iabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="833597701" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="vabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="146121155" x="-39" y="-40" w="113" h="78">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1753819922" x="15" y="-30">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="OC_SPOV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1262924233" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1621250627" x="-25" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="vabc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="792624422" x="-44" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="871568987" x="-44" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="754808368" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="891635469" x="-26" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="iabc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="977961118" x="-44" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="524633218" x="-44" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1453545910" x="90" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1586392287" x="48" y="-17">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="oc_block" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2118897768" x="90" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1310412968" x="39" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="spov_gblock" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="776120839" x="90" y="18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2146528447" x="49" y="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="spov_trip" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="special_funcs" id="796072976" group="" url="" version="" build="" crc="78058912" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <script>
        <segment name="Dsdyn" id="769898131" classid="CoreSegment"><![CDATA[#STORAGE INTEGER:4 REAL:17 RTCF:2 STXFRF:13 
!
#BEGIN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
      CALL special_funcsDyn_Begin()
#ENDBEGIN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
      CALL special_funcsDyn($Qref, $Qmeas, $Qref1, $vabc, $fnom, $Enable_Active_Islanding, $k_slope, $Enable_SSDC, $Kssdc, $T1ssdc, $T2ssdc)
!]]></segment>
        <segment name="Dsout" id="500325559" classid="CoreSegment"><![CDATA[!
#BEGIN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
      CALL special_funcsOut_Begin()
#ENDBEGIN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
      CALL special_funcsOut()
!]]></segment>
      </script>
      <form name="" w="500" h="400" splitter="60" category-width="180">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="true" min="0" max="0">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
            <vis />
          </parameter>
          <parameter desc="Nominal frequency [Hz]" name="fnom" group="General" unit="" min="0" max="120" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[60.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
        <category name="Active Anti-Islanding" visible="true">
          <cond />
          <parameter desc="Enable active anti-islanding scheme" name="Enable_Active_Islanding" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="q_f slope" name="k_slope" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="SSDC Function" visible="true">
          <cond />
          <parameter desc="Enable SSDC [0/1]" name="Enable_SSDC" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help><![CDATA[0 - disabled; 1 - enabled]]></help>
          </parameter>
          <parameter desc="SSDC Gain" name="Kssdc" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time constant T1" name="T1ssdc" group="General" unit="" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time constant T2" name="T2ssdc" group="General" unit="" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="Qref" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Qmeas" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Qref1" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="vabc" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" height="78" width="78" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-2" y="49" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Islanding and SSDC]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-24" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[vabc]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-4" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Qref1 (kW)]]></text>
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="0" y="20" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Qmeas (MW)]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="11" y="-16" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Qref (kW)]]></text>
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="1343661362" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="Qref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1123959309" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="Qmeas" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2043664229" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Qref1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="663639251" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="vabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1415541014" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="623518701" x="-2" y="49">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Islanding and SSDC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="767153764" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="899713733" x="-24" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="vabc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="286176268" x="-44" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1168534893" x="-44" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="972945853" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="184195905" x="-4" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qref1 (kW)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2109414989" x="-44" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="350915728" x="-44" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1652507248" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="644715010" x="0" y="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qmeas (MW)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1060354872" x="-44" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1754815112" x="-44" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="232967216" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="141564570" x="11" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qref (kW)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="BESS_1" build="" crc="46351276" view="false" instances="0" date="1729843934" id="331383560" w="320" h="400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" splitter="60">
        <category name="Configuration" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter name="Name" desc="Name" group="" type="Text" helpmode="Overwrite" allowemptystr="true" min="0" max="0">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <help><![CDATA[The name of the component]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
            <vis />
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="FreqSet" />
          <param name="animation_freq" value="500" />
          <param name="defines" value="*" />
        </paramlist>
        <User id="480198109" classid="UserCmp" defn="master:xnode" x="702" y="630" h="33" w="20" z="1" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1112412391" x="1638" y="594" w="34" h="44" z="70" orient="0" defn="master:voltmeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Vab0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1228414370" x="1638" y="630" w="34" h="44" z="100" orient="0" defn="master:voltmeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Vbc0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1620" y="594" w="100" h="10" orient="0" id="2097383450" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="630" w="100" h="10" orient="0" id="771614484" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="666" w="100" h="10" orient="0" id="2081078766" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="715232308" x="1746" y="630" w="44" h="80" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="715928027" x="1782" y="630" w="80" h="41" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="MCB_DRV1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="9190859" x="1476" y="630" w="44" h="80" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1584" y="594" w="46" h="10" orient="0" id="609882196" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1584" y="630" w="46" h="10" orient="0" id="257869093" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1584" y="666" w="46" h="10" orient="0" id="1140085883" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="35688280" x="1638" y="630" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1854223863" x="1638" y="666" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <FileCmp classid="FileCmp" x="1080" y="1458" w="72" h="54" name=".\Resources\pcs_itfc.c" id="1471118307" disable="false">
          <paramlist>
            <param name="name" value="pcs_itfc" />
            <param name="filepath" value=".\Resources\pcs_itfc.c" />
          </paramlist>
        </FileCmp>
        <FileCmp classid="FileCmp" x="1224" y="1458" w="72" h="54" name=".\Resources\pcs_itff.f" id="1458481122" disable="false">
          <paramlist>
            <param name="name" value="pcs_itff" />
            <param name="filepath" value=".\Resources\pcs_itff.f" />
          </paramlist>
        </FileCmp>
        <User classid="UserCmp" name="master:datalabel" id="774979516" x="846" y="1044" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vab0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1898043977" x="900" y="1116" w="27" h="62" z="340" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1471511496" x="846" y="1152" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Vdc2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="339115546" x="846" y="1134" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Vdc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="249831306" x="900" y="1206" w="27" h="62" z="370" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="459611176" x="846" y="1224" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Iac1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1825705253" x="846" y="1242" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Ibc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="778276734" x="846" y="1260" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Icc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="364691158" x="612" y="1062" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Ia1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="642854869" x="612" y="1080" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Ib1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1022707233" x="918" y="1386" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1229806363" x="900" y="1404" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="950146860" x="972" y="1458" w="27" h="62" z="1180" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2120634567" x="630" y="1224" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Bat_SOC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="917879187" x="630" y="1242" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ibat1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1367294668" x="630" y="1260" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BatVolt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1770903179" x="684" y="1296" w="27" h="80" z="400" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2004853010" x="972" y="1674" w="90" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="CommandWord" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="1062" w="46" h="10" orient="0" id="1249696441" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="1080" w="46" h="10" orient="0" id="250469984" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="1044" w="46" h="10" orient="0" id="1118737121" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="1062" w="46" h="10" orient="0" id="841468861" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="1134" w="46" h="10" orient="0" id="2002663611" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="1152" w="46" h="10" orient="0" id="2110239072" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="1224" w="46" h="10" orient="0" id="1102596693" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="1242" w="46" h="10" orient="0" id="329740940" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="1260" w="46" h="10" orient="0" id="669959101" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="1386" w="82" h="10" orient="0" id="1693779137" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="1404" w="28" h="10" orient="0" id="1422673766" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="1224" w="46" h="10" orient="0" id="1859778193" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="1242" w="46" h="10" orient="0" id="1494756512" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="1260" w="46" h="10" orient="0" id="1482809740" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="1674" w="100" h="10" orient="0" id="1565571159" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1744122495" x="684" y="1116" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="CapCur" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="839012605" x="918" y="1098" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GridVolt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1511836352" x="972" y="1440" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PQRefSet" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="522364614" x="702" y="1296" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BattMeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1880539125" x="918" y="1188" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BusVolt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1268896074" x="936" y="1296" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ModuleCur" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="832765534" x="846" y="1062" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbc0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="966396557" x="1440" y="1098" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACM_DRV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1845112363" x="1512" y="1116" w="28" h="26" z="1860" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="696329564" x="1512" y="1134" w="28" h="26" z="1850" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1623888168" x="1512" y="1152" w="28" h="26" z="1840" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="313995321" x="1512" y="1170" w="28" h="26" z="1820" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="196776316" x="1548" y="1116" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AMC_DRV1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="343407314" x="1548" y="1134" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AMC_DRV2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="35779944" x="1548" y="1152" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AMC_DRV3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="801254337" x="1548" y="1170" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AMC_DRV4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1098" w="64" h="64" orient="0" id="328966708" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1116" w="46" h="10" orient="0" id="912535356" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1134" w="46" h="10" orient="0" id="1381763021" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1152" w="46" h="10" orient="0" id="1687882867" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1170" w="46" h="10" orient="0" id="1101609492" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="315403439" x="1440" y="1278" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCC_DRV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1402713965" x="1440" y="1368" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCSSC_DRV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="471665302" x="1512" y="1296" w="28" h="26" z="1740" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1749351987" x="1512" y="1314" w="28" h="26" z="1730" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="56078020" x="1512" y="1332" w="28" h="26" z="1710" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1308283826" x="1512" y="1350" w="28" h="26" z="1700" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1296" w="46" h="10" orient="0" id="842911320" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1314" w="46" h="10" orient="0" id="2037588302" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1332" w="46" h="10" orient="0" id="1607386770" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1350" w="46" h="10" orient="0" id="157271167" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1278" w="64" h="64" orient="0" id="620345208" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="678078650" x="1548" y="1296" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCC_EN1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1735152549" x="1548" y="1314" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCC_EN2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="413057273" x="1548" y="1332" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCC_EN3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="829472390" x="1548" y="1350" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCC_EN4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="125593393" x="1512" y="1386" w="28" h="26" z="1690" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="684109336" x="1512" y="1404" w="28" h="26" z="1680" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="457871145" x="1512" y="1422" w="28" h="26" z="1660" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1057767740" x="1512" y="1440" w="28" h="26" z="1230" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1386" w="46" h="10" orient="0" id="32882495" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1404" w="46" h="10" orient="0" id="577819540" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1422" w="46" h="10" orient="0" id="1632809511" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1440" w="46" h="10" orient="0" id="398117483" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="418579750" x="1548" y="1386" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCC_SS_EN1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1368" w="64" h="64" orient="0" id="1210781527" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="807335295" x="1548" y="1404" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCC_SS_EN2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1619378994" x="1548" y="1422" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCC_SS_EN3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="43891848" x="1548" y="1440" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OCP_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1151966446" x="1440" y="1188" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACSSC_DRV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1022449308" x="810" y="1764" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1719769947" x="882" y="1782" w="28" h="26" z="1320" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="49813214" x="882" y="1818" w="28" h="26" z="1310" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="162626696" x="882" y="1854" w="28" h="26" z="1300" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="1782" w="46" h="10" orient="0" id="494934475" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="1854" w="46" h="10" orient="0" id="598398677" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="1818" w="46" h="10" orient="0" id="857967571" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="80723735" x="918" y="1782" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="1764" w="64" h="82" orient="0" id="279991591" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="308784819" x="918" y="1818" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1571674473" x="918" y="1854" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1193283151" x="1440" y="1476" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="558817059" x="3204" y="1278" w="74" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DebugData1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="660140136" x="3294" y="1278" w="74" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DebugData2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="594" w="46" h="10" orient="0" id="332426751" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="666" w="46" h="10" orient="0" id="1630900791" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="630" w="46" h="10" orient="0" id="1030569586" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="218701743" x="1512" y="1206" w="28" h="26" z="1800" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1808148290" x="1512" y="1224" w="28" h="26" z="1780" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1632722301" x="1512" y="1242" w="28" h="26" z="1770" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1084895255" x="1512" y="1260" w="28" h="26" z="1760" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="990469850" x="1548" y="1206" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACSSC_DRV1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1092684671" x="1548" y="1224" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACSSC_DRV2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="400213189" x="1548" y="1242" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACSSC_DRV3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1971629118" x="1548" y="1260" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACSSC_DRV4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1188" w="64" h="64" orient="0" id="1445473261" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1206" w="46" h="10" orient="0" id="133401433" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1224" w="46" h="10" orient="0" id="2084226235" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1242" w="46" h="10" orient="0" id="605855196" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1260" w="46" h="10" orient="0" id="1795955890" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1106326910" x="1512" y="1494" w="28" h="26" z="1250" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="669545934" x="1512" y="1512" w="28" h="26" z="1620" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1051553624" x="1512" y="1530" w="28" h="26" z="1600" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1998399499" x="1512" y="1548" w="28" h="26" z="1560" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1494" w="46" h="10" orient="0" id="1992917001" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1512" w="46" h="10" orient="0" id="1883996752" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1530" w="46" h="10" orient="0" id="453336707" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1548" w="46" h="10" orient="0" id="299572068" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="361073205" x="1548" y="1494" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM_EN1x" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2115009705" x="1548" y="1512" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM_EN2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1938840423" x="1548" y="1530" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM_EN3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="613996321" x="1548" y="1548" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM_EN4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1476" w="64" h="64" orient="0" id="744321725" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="1098" w="28" h="10" orient="0" id="1108465757" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="1116" w="28" h="10" orient="0" id="294994293" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="1296" w="28" h="10" orient="0" id="1568897464" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="1296" w="46" h="10" orient="0" id="195022602" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="1188" w="28" h="10" orient="0" id="636464112" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2055291273" x="3294" y="306" w="51" h="40" z="2040" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vabc1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663389" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="882295222" x="3222" y="234" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vab0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="978606734" x="3258" y="306" w="27" h="80" z="990" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1198935144" x="3222" y="252" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbc0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1224303711" x="3222" y="270" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vca0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="234" w="28" h="10" orient="0" id="2065566869" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="252" w="28" h="10" orient="0" id="1078840796" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="270" w="28" h="10" orient="0" id="2015453732" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2145875857" x="3258" y="522" w="47" h="40" z="1980" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iabc1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663383" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="445307783" x="3258" y="522" w="27" h="80" z="1010" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1574152050" x="3204" y="450" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Iac1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1664952147" x="3204" y="468" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Ibc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1274963249" x="3204" y="486" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Icc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3204" y="450" w="46" h="10" orient="0" id="1791633851" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3204" y="468" w="46" h="10" orient="0" id="52408070" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3204" y="486" w="46" h="10" orient="0" id="1539122708" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:signalgen" id="338651251" x="612" y="1818" w="69" h="59" z="670" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="44065342">
            <param name="F" value="16000.0 [Hz]" />
            <param name="P" value="0.0 [deg]" />
            <param name="Type" value="1" />
            <param name="Duty" value="50 [%]" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="266247885" x="1134" y="1818" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWMDRV1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="918" y="1782" w="64" h="10" orient="0" id="1741630267" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="1818" w="64" h="10" orient="0" id="1185875251" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="1854" w="64" h="10" orient="0" id="1672336650" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1818" w="64" h="10" orient="0" id="1083872434" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="276145376" x="702" y="1818" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Triasign" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="623106407" x="1044" y="1908" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Triasign" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1250387895" x="3222" y="990" w="60" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACM_DRV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1455387293" x="3276" y="990" w="41" h="40" z="1830" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="MC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663371" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="990" w="64" h="10" orient="0" id="715476817" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="825918874" x="972" y="1710" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tsample" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="1710" w="100" h="10" orient="0" id="193288616" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:delta-t" id="1889472964" x="846" y="1710" w="76" h="22" z="620" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58660321" />
        </User>
        <User classid="UserCmp" defn="master:datatap" id="886580322" x="3222" y="1332" w="26" h="40" z="1380" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="4" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="513519053" x="3204" y="1278" w="10" h="226" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="1899007183" x="3222" y="1368" w="26" h="40" z="1580" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="5" />
            <param name="Dim" value="4" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1727261471" x="3222" y="1404" w="26" h="46" z="1540" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="9" />
            <param name="Dim" value="4" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="144833857" x="3222" y="1440" w="26" h="54" z="1510" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="13" />
            <param name="Dim" value="4" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="424314969" x="3222" y="1332" w="41" h="40" z="1650" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="T1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663365" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="633848052" x="3222" y="1368" w="41" h="40" z="1590" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="T2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663357" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1803651187" x="3222" y="1404" w="41" h="40" z="1550" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="T3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663349" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="306815033" x="3222" y="1440" w="41" h="40" z="1520" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="T4" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663345" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="39373115" x="3312" y="1332" w="26" h="40" z="1610" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="4" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="998585420" x="3312" y="1368" w="26" h="40" z="1370" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="5" />
            <param name="Dim" value="4" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="603962498" x="3312" y="1404" w="26" h="28" z="1360" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="9" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="265275112" x="3312" y="1440" w="26" h="28" z="1200" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="10" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="91963056" x="3312" y="1332" w="41" h="40" z="1630" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="T7" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663361" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1901999116" x="3312" y="1368" w="68" h="40" z="1570" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="PCS Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663353" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3294" y="1314" w="10" h="118" orient="0" id="1522025002" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3294" y="1278" w="10" h="46" orient="0" id="302576374" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="104488221" x="3222" y="1044" w="58" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MCB_DRV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1981852133" x="3276" y="1044" w="41" h="40" z="1790" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="MCB" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663370" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="1044" w="64" h="10" orient="0" id="129778064" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="1782" w="28" h="28" orient="0" id="43327488" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="1818" w="28" h="10" orient="0" id="1669801465" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="1854" w="28" h="28" orient="0" id="1304065203" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="1908" w="10" h="46" orient="0" id="1624516614" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1818" w="46" h="10" orient="0" id="1245770754" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1728" y="630" w="28" h="10" orient="0" id="1708424314" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1546575744" x="3222" y="882" w="78" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCC_SS_EN1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="199515241" x="3222" y="918" w="56" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCC_EN1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1799110943" x="3276" y="882" w="75" h="40" z="1880" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="DC_SS_EN" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663376" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1657097939" x="3276" y="918" w="54" h="40" z="1870" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="DC_EN" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663375" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="882" w="64" h="10" orient="0" id="1502594926" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="918" w="64" h="10" orient="0" id="2037991255" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="536285820" x="3222" y="846" w="78" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACSSC_DRV1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1004112771" x="3276" y="846" w="75" h="40" z="1890" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="AC_SS_EN" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663377" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="846" w="64" h="10" orient="0" id="491593608" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1354132826" x="3222" y="1098" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM1_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2000231577" x="3276" y="1098" w="45" h="40" z="1750" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="PWM" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663369" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="1098" w="64" h="10" orient="0" id="758394142" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1213588391" x="3258" y="594" w="47" h="40" z="1950" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Iabc2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663380" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1701420891" x="3258" y="594" w="27" h="80" z="200" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="355639733" x="3204" y="522" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Iac1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1657608034" x="3204" y="540" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Ibc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1493193060" x="3204" y="558" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Icc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3204" y="522" w="46" h="10" orient="0" id="1793659458" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3204" y="540" w="46" h="10" orient="0" id="2044732305" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3204" y="558" w="46" h="10" orient="0" id="1362987312" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1083144174" x="1674" y="594" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="702" w="46" h="118" orient="0" id="1905748890" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-108" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="119553388" x="1638" y="666" w="32" h="44" z="150" orient="0" defn="master:voltmeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Vca0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="370043333" x="1278" y="1782" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vab0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="100241761" x="1278" y="1800" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbc0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1782" w="82" h="10" orient="0" id="1385169566" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1800" w="82" h="10" orient="0" id="1640901496" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1610909258" x="1278" y="1818" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TP_ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1217812172" x="1278" y="1836" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TP_ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1472847168" x="1278" y="1854" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TP_ic" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1818" w="28" h="10" orient="0" id="1500224828" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1836" w="28" h="10" orient="0" id="726900906" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1854" w="28" h="10" orient="0" id="1282244830" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1296" y="1818" w="64" h="10" orient="0" id="858489339" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1296" y="1836" w="64" h="10" orient="0" id="1025272733" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1296" y="1854" w="64" h="10" orient="0" id="1340993570" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1782" w="100" h="10" orient="0" id="1763262696" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1800" w="100" h="10" orient="0" id="1825419396" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1818" w="100" h="10" orient="0" id="928487507" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1075809190" x="1566" y="1854" w="27" h="80" z="740" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="613184406" x="1566" y="1854" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ug_rms_LV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1730270052" x="1530" y="1908" w="27" h="62" z="770" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1836" w="64" h="10" orient="0" id="235212967" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1854" w="64" h="10" orient="0" id="738855109" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="174278616" x="1530" y="1890" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PQ_pos" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1496773328" x="1476" y="1944" w="27" h="62" z="790" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1874867949" x="1476" y="1926" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPQ_pos" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1283326786" x="3186" y="2034" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ug_rms_LV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="6208453" x="3186" y="2070" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PQ_pos" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="177977942" x="3186" y="2160" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IPQ_pos" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="633430301" x="3276" y="2034" w="46" h="40" z="870" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vlrms" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3186" y="2034" w="100" h="10" orient="0" id="1826992538" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1759304118" x="3276" y="2088" w="41" h="40" z="900" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663305" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="774902703" x="3276" y="2178" w="60" h="40" z="960" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_active" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663307" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1726367679" x="3276" y="2124" w="41" h="40" z="930" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663306" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1062" y="1602" w="252" h="72" colors="0, 15792890" id="106179833">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[PWM signal generator
The Duty_M1 was from PCS_Ctrl.]]></Sticky>
        <Sticky classid="Sticky" x="594" y="918" w="252" h="72" colors="0, 15792890" id="897676663">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Signal sample]]></Sticky>
        <Sticky classid="Sticky" x="1044" y="918" w="252" h="72" colors="0, 15792890" id="1341023374">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Control part]]></Sticky>
        <Sticky classid="Sticky" x="1368" y="918" w="252" h="72" colors="0, 15792890" id="1754573976">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Driver signal]]></Sticky>
        <User classid="UserCmp" defn="master:datatap" id="1569190447" x="3240" y="2088" w="26" h="28" z="890" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3186" y="2070" w="46" h="10" orient="0" id="2102747571" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="478771071" x="3240" y="2124" w="26" h="28" z="920" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2070" w="10" h="46" orient="0" id="131927248" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3240" y="2088" w="46" h="10" orient="0" id="484253241" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3240" y="2124" w="46" h="10" orient="0" id="1758414242" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="583671118" x="3240" y="2178" w="26" h="28" z="950" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1677655583" x="3240" y="2214" w="26" h="28" z="970" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="2160" w="10" h="46" orient="0" id="594771761" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3186" y="2160" w="46" h="10" orient="0" id="1486446459" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3240" y="2178" w="46" h="10" orient="0" id="1978274152" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="852915585" x="3276" y="2214" w="71" h="40" z="980" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_reactive" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663308" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3240" y="2214" w="46" h="10" orient="0" id="278470167" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="Bus" name="" x="1098" y="504" w="44" h="244" orient="0" id="707234327" disable="false">
          <paramlist>
            <param name="Name" value="Bus_L" />
            <param name="BaseKV" value="0.69" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0" />
            <param name="VM" value="1" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="234" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1190888853" x="1476" y="630" w="44" h="28" z="80" orient="4" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="TP_iS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="630" w="28" h="10" orient="0" id="81570385" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="2120077209" x="972" y="630" w="44" h="28" z="40" orient="6" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="TP_iG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="630" w="118" h="10" orient="0" id="1182320394" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="1405209624" x="1044" y="630" w="80" h="81" z="1220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="MCB_DRV" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="Qmeas" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="630" w="28" h="10" orient="0" id="1058580667" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="321219653" x="1638" y="540" w="78" h="59" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="0.002 [s]" />
            <param name="TO2" value="0.6 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1538676658" x="1566" y="540" w="66" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MCB_DRV1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="124423548" x="1566" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="1294627998" x="972" y="486" w="108" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="8421631" />
            <param name="arrows" value="130" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFF8080" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[690V Bus]]></Sticky>
        <User classid="UserCmp" name="master:ammeter" id="92032904" x="1584" y="666" w="44" h="28" z="130" orient="4" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="TP_ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="631235687" x="1584" y="630" w="44" h="28" z="90" orient="4" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="TP_ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="2018265349" x="1584" y="594" w="44" h="28" z="60" orient="4" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="TP_ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1804536802" x="792" y="1332" w="94" h="53" z="430" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Collect" value="1" />
            <param name="Units" value="kW" />
            <param name="Value" value="100.0" />
            <param name="Min" value="-167" />
            <param name="Max" value="167" />
            <param name="Display" value="1" />
            <param name="Group" value="" />
            <param name="Name" value="ActivePowerSet" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1891806271" x="792" y="1440" w="106" h="53" z="470" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Collect" value="1" />
            <param name="Units" value="kVar" />
            <param name="Value" value="0.0" />
            <param name="Min" value="-167" />
            <param name="Max" value="167" />
            <param name="Display" value="1" />
            <param name="Group" value="" />
            <param name="Name" value="ReactivePowerSet" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="846" y="1386" w="46" h="10" orient="0" id="609883072" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="1440" w="46" h="46" orient="0" id="1660564030" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="294359015" x="3330" y="1440" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FreqSet" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1738939643" x="3330" y="1404" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VoltSet" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3312" y="1404" w="28" h="10" orient="0" id="1466026765" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3312" y="1440" w="28" h="10" orient="0" id="258636505" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1723477802" x="1224" y="630" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="1044" y="1746" w="10" h="28" orient="0" id="904983248" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="205787438" x="1044" y="1746" w="62" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM1_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" id="1352856155" x="3258" y="1728" w="75" h="40" z="1420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="PWM_Mod" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663310" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2012527029" name="" x="3204" y="1728" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1422191558" x="846" y="1674" w="76" h="22" z="590" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="8709" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1647281155" x="3204" y="1728" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1022681125" x="3204" y="1800" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Bat_SOC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" id="1309518999" x="3276" y="1800" w="41" h="40" z="810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="SOC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663301" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="936968582" name="" x="3204" y="1800" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="422574049" x="666" y="1134" w="27" h="62" z="320" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="858279182" x="900" y="1296" w="27" h="80" z="420" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3204" y="630" w="46" h="10" orient="0" id="1892872595" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3204" y="612" w="46" h="10" orient="0" id="1389312086" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="775568409" x="3204" y="630" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Ib1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1102548629" x="3204" y="612" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Ia1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="354621296" x="3258" y="684" w="27" h="62" z="1900" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="530113144" x="3258" y="666" w="41" h="40" z="1920" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Icap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="-100.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663378" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1265497071" x="3258" y="396" w="47" h="40" z="2030" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Igabc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2" />
            <param name="Min" value="-2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663386" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1430002451" x="3222" y="324" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TP_ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="674383089" x="3258" y="396" w="27" h="80" z="1000" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="615437790" x="3222" y="342" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TP_ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1765453638" x="3222" y="360" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TP_ic" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="324" w="28" h="10" orient="0" id="1247199175" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="342" w="28" h="10" orient="0" id="257065305" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="360" w="28" h="10" orient="0" id="501562155" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="829768787" x="3204" y="1674" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Triasign" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1436752466" name="" x="3204" y="1674" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:pgb" id="1405517354" x="3258" y="1674" w="93" h="40" z="730" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Triasign_PWM" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663300" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="745864517" x="1440" y="630" w="44" h="80" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" id="1946838274" x="1278" y="594" w="70" h="31" z="1" orient="0" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.010 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1386" y="594" w="82" h="10" orient="0" id="231513662" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="630" w="100" h="10" orient="0" id="615902043" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inductor" id="1715039212" x="1278" y="630" w="70" h="31" z="1" orient="0" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.010 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1404" y="666" w="100" h="10" orient="0" id="1108386115" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inductor" id="837331176" x="1278" y="666" w="70" h="31" z="1" orient="0" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.010 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="188464695" x="1224" y="630" w="44" h="80" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1956630378" name="" x="1386" y="594" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1405194598" name="" x="1260" y="594" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1173374110" name="" x="1260" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1615534430" name="" x="1260" y="666" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="397119179" x="3294" y="1494" w="85" h="40" z="1470" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="DebugData2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663313" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1485874512" name="" x="3294" y="1422" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1590515653" x="3204" y="1494" w="85" h="40" z="1480" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="DebugData1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663329" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1044" y="1980" w="306" h="72" colors="0, 15792890" id="758031379">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Adds-on functions
anti-islanding, over-current control, SSDC, SPOV tripping and blocking, etc.]]></Sticky>
        <Line classid="Divider" id="1968479460" name="" x="576" y="2088" w="1206" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="2101539250" name="" x="576" y="2394" w="1206" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="520652754" name="" x="1782" y="2088" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="998490571" x="3258" y="306" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1294975972" name="" x="3258" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="671571819" x="936" y="1404" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="45251023" name="" x="936" y="1404" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Line classid="Divider" id="1210501279" name="" x="576" y="2088" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="1579042392" x="630" y="2178" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1362252446" x="630" y="2196" w="36" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qref1" />
          </paramlist>
        </User>
