        <User classid="UserCmp" name="master:datalabel" id="1341611280" x="630" y="2214" w="42" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qmeas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="223224110" name="" x="630" y="2178" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1311450136" name="" x="630" y="2196" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="501777607" name="" x="630" y="2214" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1451712910" x="756" y="2178" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="335970639" name="" x="1026" y="2178" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="507796454" x="1188" y="2196" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TP_iS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="780799308" x="1188" y="2178" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1237309075" x="1386" y="2178" w="54" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="oc_block" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1849980218" x="1386" y="2196" w="72" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="spov_gblock" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1478226267" x="1386" y="2214" w="56" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="spov_trip" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="26217395" name="" x="1350" y="2178" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1521622635" name="" x="1350" y="2196" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1046986376" name="" x="1350" y="2214" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1933260240" name="" x="1188" y="2178" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="594799801" name="" x="1188" y="2196" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="2090615358" name="frame" x="3420" y="180" w="882" h="522" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="2970,18" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Monitor Data" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="2090615358" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2144472631" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="(kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.25" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="2144472631" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Vabc1" link="2055291273" color="0" bold="0" show="7" mode="0" id="35479665" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="Iabc1" link="2145875857" color="0" bold="0" show="255" mode="0" id="1851818112" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="Iabc2" link="1213588391" color="0" bold="0" show="248" mode="0" id="813021029" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1502997275" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="(kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.025" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1502997275" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Vabc1" link="2055291273" color="0" bold="0" show="248" mode="0" id="576757349" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="Igabc" link="1265497071" color="0" bold="0" show="-1" mode="0" id="1455641990" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="792985" name="frame" x="3420" y="828" w="882" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="true" />
            <param name="grid" value="false" />
            <param name="yinter" value="true" />
            <param name="xinter" value="true" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="792985" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1634330177" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1634330177" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="MCB" link="1981852133" color="0" bold="0" show="255" mode="0" id="1455832823" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="MC" link="1455387293" color="0" bold="0" show="255" mode="0" id="262502065" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2147206797" name="AC_SS_EN" link="1004112771" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1993458533" name="DC_SS_EN" link="1799110943" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="DC_EN" link="1657097939" color="0" bold="0" show="254" mode="0" id="70457646" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="PWM" link="2000231577" color="0" bold="0" show="254" mode="0" id="842728982" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="468425456" name="frame" x="3420" y="1116" w="882" h="468" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="2970,954" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="468425456" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
        </Frame>
        <Frame classid="GraphFrame" id="1622070659" name="frame" x="3420" y="1872" w="882" h="666" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1622070659" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="349856228" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Power (kW/kVAR)" />
              <param name="units" value="" />
              <param name="gridvalue" value="20" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="349856228" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="P" link="1759304118" color="0" bold="0" show="253" mode="0" id="1354900607" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="Q" link="1726367679" color="0" bold="0" show="255" mode="0" id="1614741311" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="843312083" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Current (Amps)" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="843312083" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="I_active" link="774902703" color="0" bold="0" show="255" mode="0" id="1766414882" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="I_reactive" link="852915585" color="0" bold="0" show="255" mode="0" id="944979153" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1315064536" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (pu)" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1315064536" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Vlrms" link="633430301" color="0" bold="0" show="1" mode="0" id="1543950300" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" name="" x="576" y="1368" w="180" h="126" id="1034759606" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" name="ActivePowerSet" link="1804536802" id="706763694" />
          <Control classid="Slider" name="ReactivePowerSet" link="1891806271" id="1315068186" />
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="3420" y="1584" w="882" h="288" id="332018516" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="marker" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="332018516" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1218102622" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1218102622" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
            <Curve classid="Curve" id="1368182556" name="Triasign_PWM" link="1405517354" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1045331477" name="PWM_Mod" link="1352856155" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="2080051750" name="" x="864" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1201658973" name="master:import" x="810" y="1512" w="78" h="25" z="490" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="PQref" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1404707204" name="master:datatap" x="918" y="1548" w="28" h="26" z="520" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="728751261" name="master:datatap" x="918" y="1620" w="28" h="26" z="560" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="270230072" name="" x="900" y="1602" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="-54" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2125955587" x="918" y="1548" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1770432336" x="918" y="1620" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qref1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="284193120" name="" x="792" y="630" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="965832012" x="720" y="684" w="180" h="90" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 12world" />
            <param name="align" value="0" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF505050" />
            <param name="arrows" value="1" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[avoid the bug in PSCAD current scaler]]></Sticky>
        <User classid="UserCmp" id="873637793" name="master:pgb" x="756" y="2178" w="41" h="40" z="1410" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Qref" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663309" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1206930686" name="frame" link="-1" x="594" y="2502" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1206930686">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1788761077" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1788761077">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1763425324" name="Qref" link="873637793" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:select" id="844668322" x="990" y="2178" w="82" h="91" z="1060" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="1996940511" x="954" y="2232" w="80" h="59" z="860" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="1.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="295530995" name="" x="990" y="2214" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:time-sig" id="154000591" x="882" y="2232" w="76" h="22" z="850" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" id="1625108200" name="master:const" x="918" y="2142" w="76" h="22" z="830" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="654870512" x="1098" y="2178" w="80" h="37" z="1400" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.1 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1689204723" name="master:const" x="918" y="2178" w="76" h="22" z="840" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1650627452" x="702" y="1746" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VgridHpfFreq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="1746" w="64" h="10" orient="0" id="977884332" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1980524728" x="576" y="1746" w="76" h="22" z="630" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="100000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="1746" w="47" h="10" orient="0" id="1347900927" disable="false">
          <vertex x="0" y="0" />
          <vertex x="37" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="960259884" x="576" y="1764" w="76" h="22" z="650" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Value" value="6188" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="1764" w="46" h="10" orient="0" id="340361331" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="974433393" x="702" y="1764" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SclToBess" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="1764" w="64" h="10" orient="0" id="2113274649" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="195543443" x="702" y="1728" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SetupWord" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="1728" w="100" h="10" orient="0" id="697322577" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="76067051" x="576" y="1728" w="76" h="22" z="610" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="34757" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="161052954" x="1278" y="1080" w="64" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MCB_DRVx" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="390824731" x="1278" y="1098" w="60" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACM_DRV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1107228660" x="1278" y="1116" w="72" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ACSSC_DRV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="59970978" x="1278" y="1134" w="58" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCC_DRV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="277741897" x="1278" y="1152" w="72" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCSSC_DRV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1924359071" x="1278" y="1170" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1090164033" x="1278" y="1188" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2094542686" x="1278" y="1206" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1412341395" x="1278" y="1224" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="512717727" x="1278" y="1260" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DebugData1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1583902476" x="1278" y="1278" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DebugData2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="633625938" x="1278" y="1242" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="569030121" x="1062" y="1152" w="44" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="CapCur" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1285335130" x="1062" y="1080" w="48" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GridVolt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1158416390" x="1062" y="1098" w="46" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BusVolt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="880342782" x="1062" y="1170" w="58" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PQRefSet" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="352763980" x="1062" y="1116" w="68" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SetupWord" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="688146465" x="1062" y="1206" w="90" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="CommandWord" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="266296244" x="1062" y="1134" w="62" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ModuleCur" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="78023628" x="1062" y="1188" w="56" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BattMeas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1032670400" x="1062" y="1224" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tsample" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1164394819" x="1062" y="1242" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SclToBess" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1827357737" x="1062" y="1332" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VgridHpfFreq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2135378619" x="1062" y="1368" w="100" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FrequenceTripTh" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1784556671" x="1062" y="1386" w="112" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FrequenceTripTime" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1481450042" x="1062" y="1404" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VoltageTripTh" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="187220074" x="1062" y="1422" w="96" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VoltageTripTime" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="1188" w="46" h="10" orient="0" id="609911440" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="1170" w="46" h="10" orient="0" id="1959416332" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="1152" w="46" h="10" orient="0" id="671153588" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1014510366" x="378" y="1188" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1879610456" x="378" y="1170" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1864638042" x="378" y="1152" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="618387531" x="378" y="1206" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="1206" w="46" h="10" orient="0" id="1771558068" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="466707114" x="126" y="1224" w="76" h="22" z="350" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="5700" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1224" w="100" h="10" orient="0" id="953768477" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1585068052" x="252" y="1224" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1240304996" x="126" y="1188" w="76" h="22" z="330" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="5730" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1188" w="100" h="10" orient="0" id="1318600537" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1076109240" x="252" y="1188" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="101321827" x="126" y="1152" w="76" h="22" z="310" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="5780" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1152" w="100" h="10" orient="0" id="1154802662" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="906544811" x="252" y="1152" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1172979511" x="126" y="972" w="76" h="22" z="220" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="6300" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="972" w="100" h="10" orient="0" id="1100411384" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="327710375" x="252" y="972" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1998390680" x="126" y="1080" w="76" h="22" z="270" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="5940" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1080" w="100" h="10" orient="0" id="993607861" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="382998078" x="252" y="1080" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="97303441" x="252" y="1116" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1116" w="100" h="10" orient="0" id="1697921540" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="803006829" x="126" y="1116" w="76" h="22" z="280" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="5840" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="378931779" x="126" y="1044" w="76" h="22" z="260" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="6060" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1044" w="100" h="10" orient="0" id="568872193" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="739063186" x="252" y="1044" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="520613789" x="252" y="1008" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1008" w="100" h="10" orient="0" id="1735068720" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1997871545" x="126" y="1008" w="76" h="22" z="240" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="6160" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="1134" w="46" h="10" orient="0" id="859191014" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1930719176" x="378" y="1134" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="620912154" x="378" y="1080" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1867604053" x="378" y="1098" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="193218258" x="378" y="1116" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="1080" w="46" h="10" orient="0" id="1597119150" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="1098" w="46" h="10" orient="0" id="1570821653" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="1116" w="46" h="10" orient="0" id="1542344162" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="161391686" x="468" y="1242" w="100" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FrequenceTripTh" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="1242" w="46" h="10" orient="0" id="1124602384" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="743438552" x="432" y="1152" w="27" h="170" z="1020" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="8" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="1440" w="46" h="10" orient="0" id="1695018310" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1768663330" x="396" y="1440" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP5Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1288169519" x="396" y="1386" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP2Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1911291857" x="396" y="1404" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP3Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1185642421" x="396" y="1422" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP4Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="1386" w="46" h="10" orient="0" id="198878771" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="1404" w="46" h="10" orient="0" id="384797652" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="1422" w="46" h="10" orient="0" id="1672817062" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1272516477" x="252" y="1512" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP5Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1512" w="100" h="10" orient="0" id="29576686" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="458619879" x="126" y="1512" w="76" h="22" z="480" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="30000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="73054465" x="252" y="1476" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP4Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1476" w="100" h="10" orient="0" id="1860851488" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="580428735" x="126" y="1476" w="76" h="22" z="460" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="300000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="650199919" x="252" y="1440" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP3Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1440" w="100" h="10" orient="0" id="1276708975" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1990941004" x="126" y="1440" w="76" h="22" z="450" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="300000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="623874412" x="252" y="1260" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP3Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1260" w="100" h="10" orient="0" id="96176753" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="2133436960" x="126" y="1260" w="76" h="22" z="360" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="30000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="51874868" x="450" y="1386" w="27" h="170" z="1030" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="8" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="1476" w="46" h="10" orient="0" id="1746859697" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="489797818" x="486" y="1476" w="112" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FrequenceTripTime" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="1350" w="46" h="10" orient="0" id="384431710" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="1332" w="46" h="10" orient="0" id="1204223037" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="1314" w="46" h="10" orient="0" id="851434373" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2093943491" x="396" y="1350" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP1Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1968004315" x="396" y="1332" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP2Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1374001591" x="396" y="1314" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP3Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="911830847" x="396" y="1368" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP1Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="1368" w="46" h="10" orient="0" id="613159640" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1029021005" x="126" y="1296" w="76" h="22" z="380" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="300000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1296" w="100" h="10" orient="0" id="1129258224" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="609741620" x="252" y="1296" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP2Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1853053693" x="252" y="1332" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OFP1Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1332" w="100" h="10" orient="0" id="922218125" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="155108338" x="126" y="1332" w="76" h="22" z="390" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="300000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1971272957" x="126" y="1404" w="76" h="22" z="440" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="300000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1404" w="100" h="10" orient="0" id="1851368438" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1413723151" x="252" y="1404" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP2Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="962185902" x="252" y="1368" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UFP1Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1368" w="100" h="10" orient="0" id="1677536494" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1696213175" x="126" y="1368" w="76" h="22" z="410" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="300000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="2016" w="46" h="10" orient="0" id="1068270082" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="1998" w="46" h="10" orient="0" id="394926419" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="1980" w="46" h="10" orient="0" id="1895431542" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1296627791" x="360" y="2016" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP3Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1576629555" x="360" y="1998" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP2Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="908526622" x="360" y="1980" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP1Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="985167199" x="360" y="2034" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP4Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="2034" w="46" h="10" orient="0" id="2053679971" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="838035465" x="324" y="1746" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="725340649" x="324" y="1728" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="466246651" x="324" y="1710" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1148466563" x="324" y="1692" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="1746" w="46" h="10" orient="0" id="1706276678" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="1728" w="46" h="10" orient="0" id="1505148724" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="1710" w="46" h="10" orient="0" id="1197812442" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="1692" w="46" h="10" orient="0" id="920825204" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1456707335" x="126" y="2124" w="76" h="22" z="820" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="30000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="2124" w="100" h="10" orient="0" id="1601977207" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2092383642" x="252" y="2124" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP4Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1117338373" x="252" y="2088" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP3Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="2088" w="100" h="10" orient="0" id="630995981" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1972546295" x="126" y="2088" w="76" h="22" z="800" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="30000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1976519372" x="126" y="1872" w="76" h="22" z="680" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="30000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1872" w="100" h="10" orient="0" id="733502596" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="933600236" x="252" y="1872" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP4Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="343410541" x="252" y="1908" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP3Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1908" w="100" h="10" orient="0" id="1701451640" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="693879660" x="126" y="1908" w="76" h="22" z="690" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="30000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="381127930" x="126" y="1836" w="76" h="22" z="660" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="450" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1836" w="100" h="10" orient="0" id="2007894756" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1306955423" x="252" y="1836" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1976741514" x="252" y="1620" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1620" w="100" h="10" orient="0" id="1728587200" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1897416027" x="126" y="1620" w="76" h="22" z="510" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="1175" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="780769516" x="252" y="1800" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1800" w="100" h="10" orient="0" id="1420224906" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="890478503" x="126" y="1800" w="76" h="22" z="640" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="650" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1142356395" x="252" y="1584" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1584" w="100" h="10" orient="0" id="1971949554" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1148490113" x="126" y="1584" w="76" h="22" z="500" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="1300" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1033496217" x="378" y="1692" w="27" h="170" z="1040" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="8" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="378" y="1782" w="46" h="10" orient="0" id="850784307" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="677589091" x="414" y="1782" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VoltageTripTh" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="1656" w="46" h="10" orient="0" id="1482052209" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="1638" w="46" h="10" orient="0" id="479739482" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="1620" w="46" h="10" orient="0" id="1998792019" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="63376034" x="324" y="1656" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1085102484" x="324" y="1638" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="712000594" x="324" y="1620" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="769734199" x="324" y="1674" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="1674" w="46" h="10" orient="0" id="35036053" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="235902485" x="126" y="1656" w="76" h="22" z="530" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="1150" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1656" w="100" h="10" orient="0" id="1583156973" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1208300747" x="252" y="1656" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="727983957" x="252" y="1692" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1692" w="100" h="10" orient="0" id="1900786188" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1364490645" x="126" y="1692" w="76" h="22" z="550" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="1100" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1450537289" x="126" y="1764" w="76" h="22" z="600" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="750" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1764" w="100" h="10" orient="0" id="1722068796" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1626570840" x="252" y="1764" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1670442834" x="252" y="1728" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1728" w="100" h="10" orient="0" id="51702248" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1465301137" x="126" y="1728" w="76" h="22" z="580" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="900" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1409668873" x="126" y="2016" w="76" h="22" z="750" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="30000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="2016" w="100" h="10" orient="0" id="2062416518" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1504272798" x="252" y="2016" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP1Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="91655977" x="252" y="2052" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="UVP2Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="2052" w="100" h="10" orient="0" id="1180993203" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="991773903" x="126" y="2052" w="76" h="22" z="780" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="30000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="244864815" x="126" y="1980" w="76" h="22" z="720" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="30000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1980" w="100" h="10" orient="0" id="1291231267" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1334804156" x="252" y="1980" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP1Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1410943193" x="252" y="1944" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP2Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="1944" w="100" h="10" orient="0" id="1197280577" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="605717986" x="126" y="1944" w="76" h="22" z="710" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="30000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="1962" w="46" h="10" orient="0" id="83763488" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2114391037" x="360" y="1962" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP1Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="954615519" x="360" y="1908" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP4Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1410909684" x="360" y="1926" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP3Timems" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1017158322" x="360" y="1944" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OVP2Timems" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="1908" w="46" h="10" orient="0" id="941090694" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="1926" w="46" h="10" orient="0" id="673832356" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="1944" w="46" h="10" orient="0" id="696738741" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="642298861" x="450" y="2070" w="96" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VoltageTripTime" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="2070" w="46" h="10" orient="0" id="233176294" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="298405921" x="414" y="1980" w="27" h="170" z="1050" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="8" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2135200681" name="" x="1638" y="1512" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1386005230" name="" x="1638" y="1548" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1903124852" x="1638" y="1548" w="56" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="spov_trip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1435414184" x="1638" y="1512" w="64" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MCB_DRVx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1524862709" name="" x="1746" y="1530" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1250289980" x="1782" y="1530" w="58" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MCB_DRV" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="513043330" x="1710" y="1530" w="80" h="56" z="1210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1405452361" name="" x="1638" y="1458" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1477991563" name="" x="1638" y="1422" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1583069580" name="" x="1746" y="1440" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1462866474" x="1782" y="1440" w="62" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM_EN1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1523590217" x="1638" y="1458" w="68" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM_EN1x" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="927517892" x="1638" y="1422" w="68" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM_EN1x" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="2051685083" x="1710" y="1440" w="80" h="56" z="1260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1023857536" x="1296" y="2304" w="80" h="56" z="1140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="738913548" x="1368" y="2304" w="80" h="34" z="1150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="82663314">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="207632993" x="1440" y="2304" w="80" h="59" z="1160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="400" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="17137780" name="master:const" x="1260" y="2340" w="76" h="22" z="940" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1176826946" x="1260" y="2304" w="54" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Icc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="371842503" x="1476" y="2304" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tocp" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1788350792" x="1008" y="2304" w="80" h="56" z="1110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="1256971384" x="1080" y="2304" w="80" h="34" z="1120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="82663314">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="787565978" x="1152" y="2304" w="80" h="59" z="1130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="400" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1844790469" name="master:const" x="972" y="2340" w="76" h="22" z="910" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1303827030" x="972" y="2304" w="56" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Ibc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="233148922" x="1188" y="2304" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Socp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1535122576" x="882" y="2304" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rocp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="91319643" x="666" y="2304" w="54" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Grd_Iac1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1915713890" name="master:const" x="666" y="2340" w="76" h="22" z="880" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="586899488" x="846" y="2304" w="80" h="59" z="1100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="400" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="1826910257" x="774" y="2304" w="80" h="34" z="1090" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="82663314">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1887918526" x="702" y="2304" w="80" h="56" z="1080" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="965125358" name="" x="1674" y="1152" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1484828097" x="1746" y="1350" w="64" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TPWM_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1082098730" x="1638" y="1368" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tocp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="392515576" x="1638" y="1332" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OCP_ENx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="583855247" name="" x="1638" y="1368" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="437586799" name="" x="1638" y="1332" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1518804321" x="1710" y="1350" w="80" h="56" z="1270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1759061305" x="1710" y="1296" w="80" h="56" z="1280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="106617379" name="" x="1638" y="1278" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="647875936" name="" x="1638" y="1314" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1284006355" x="1638" y="1278" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OCP_ENx" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="171715684" x="1638" y="1314" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Socp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2119688385" x="1746" y="1296" w="62" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SPWM_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="291747711" x="1746" y="1242" w="62" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RPWM_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="459008485" x="1638" y="1260" w="32" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rocp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1704186945" x="1638" y="1224" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OCP_ENx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1630530214" name="" x="1638" y="1260" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="500186930" name="" x="1638" y="1224" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2107464047" x="1764" y="1170" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OCP_ENx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="308075621" name="" x="1728" y="1170" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1846052739" name="" x="1656" y="1152" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1044035358" name="" x="1656" y="1188" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1545562481" x="1620" y="1152" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="OCP_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="692556731" x="1710" y="1170" w="80" h="56" z="1240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="840955847" x="1710" y="1242" w="80" h="56" z="1290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1620" w="46" h="10" orient="0" id="180785176" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="726126242" x="1440" y="1620" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TPWM_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1183584375" x="1440" y="1566" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM_EN1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1490429476" x="1440" y="1584" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RPWM_EN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1309125126" x="1440" y="1602" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SPWM_EN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1566" w="46" h="10" orient="0" id="556017600" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1584" w="46" h="10" orient="0" id="1137736994" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1602" w="46" h="10" orient="0" id="389520226" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="379025071" x="1530" y="1656" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM1_EN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1494" y="1656" w="46" h="10" orient="0" id="1031871487" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1547178646" x="1494" y="1638" w="27" h="98" z="1340" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="4" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1176461216" name="frame" x="3420" y="1116" w="882" h="468" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="2970,954" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1176461216" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="536693432" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="536693432" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1581919821" name="T1" link="424314969" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1646880374" name="T4" link="306815033" color="0" bold="0" show="-16" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1924999645" name="T2" link="633848052" color="0" bold="0" show="-16" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1741571563" name="T3" link="1803651187" color="0" bold="0" show="0" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1325033549" name="T7" link="91963056" color="0" bold="0" show="0" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1904532778" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1904532778" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="793139167" name="T9" link="808171530" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="546703322" name="T10" link="179888113" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="947743808" name="PCS Fault" link="1901999116" color="0" bold="14" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:breaker3" id="707526076" x="1152" y="630" w="80" h="41" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="MCB_DRV2" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="273427202" x="1152" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="456212701" x="1152" y="540" w="66" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MCB_DRV2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="577772232" x="1224" y="540" w="78" h="59" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="0.002 [s]" />
            <param name="TO2" value="0.6 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1370568164" name="" x="1224" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2006292150" x="702" y="1656" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DampCoft" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="1656" w="47" h="10" orient="0" id="2036148475" disable="false">
          <vertex x="0" y="0" />
          <vertex x="37" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="1638" w="46" h="10" orient="0" id="1129668656" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="883080254" x="702" y="1638" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="JCoft" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="158392359" x="576" y="1656" w="76" h="22" z="570" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="540000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1994604250" x="576" y="1638" w="76" h="22" z="540" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="1753844" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="1656" w="64" h="10" orient="0" id="1987027458" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="1638" w="64" h="10" orient="0" id="775531742" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1371236884" x="1062" y="1296" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TP_ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="60630162" x="1062" y="1278" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TP_ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="259921627" x="1062" y="1260" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TP_ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1877572853" name="master:resistor" x="792" y="630" w="76" h="33" z="1" orient="0" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10119665">
            <param name="Name" value="" />
            <param name="R" value="0.001 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="808171530" x="3366" y="1404" w="41" h="40" z="1530" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="T9" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663361" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="179888113" x="3366" y="1440" w="41" h="40" z="1490" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="T10" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663361" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1598217468" name="" x="3330" y="1404" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="877612377" name="" x="3330" y="1440" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1163309745" x="1062" y="1314" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="JCoft" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="239314612" x="1062" y="1350" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DampCoft" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="499804596" name="PCS215_v5:Ctrl_1" x="1170" y="1206" w="225" h="390" z="1190" orient="0" defn="PCS215_v5:Ctrl_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="83256274">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="39562012" name="PCS215_v5:PWM_3Level" x="1044" y="1818" w="146" h="147" z="1450" orient="0" defn="PCS215_v5:PWM_3Level" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="79453600">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1001420093" name="PCS215_v5:FFT_Mod" x="1404" y="1800" w="151" h="156" z="700" orient="0" defn="PCS215_v5:FFT_Mod" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="630964120" name="" x="2628" y="540" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="2082014623" name="master:datalabel" x="2772" y="558" w="23" h="56" z="1" orient="1" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="ic_inv_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1746499766" name="master:datalabel" x="2718" y="648" w="23" h="56" z="1" orient="1" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="ib_inv_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="318328467" name="master:datalabel" x="2664" y="738" w="23" h="56" z="1" orient="1" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="ia_inv_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="913972089" name="" x="2754" y="612" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1969833375" name="" x="2808" y="522" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="36060340" name="" x="2808" y="558" w="10" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1874050701" name="" x="2754" y="648" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1820727559" name="" x="2700" y="756" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1559735623" name="" x="2700" y="504" w="10" h="208" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" defn="master:src_ccin_1" id="697254465" x="2700" y="738" w="54" h="44" z="1910" orient="5" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48079029">
            <param name="Name" value="Source 1_1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="0.251 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="0.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:src_ccin_1" id="161594046" x="2754" y="648" w="54" h="44" z="1940" orient="5" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48079029">
            <param name="Name" value="Source 1_1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="0.251 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="0.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:src_ccin_1" id="1974603448" x="2808" y="558" w="54" h="44" z="1990" orient="5" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48079029">
            <param name="Name" value="Source 1_1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="0.251 [kA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="0.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2046246118" name="" x="2592" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1467816093" name="" x="2610" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="935916675" name="" x="2502" y="666" w="28" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="18" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1429047908" name="" x="2520" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="783627086" name="" x="2520" y="540" w="28" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1202993712" x="2466" y="630" w="44" h="80" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="738965274" x="2394" y="630" w="44" h="80" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1458862097" x="2430" y="630" w="80" h="41" z="1970" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="EN_inv_bk" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1584926896" name="" x="2556" y="666" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="403929596" name="" x="2556" y="576" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="688983103" name="" x="2556" y="486" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1978944974" name="master:datalabel" x="2556" y="666" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="vc_inv" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="314453434" name="master:datalabel" x="2556" y="576" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="vb_inv" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="970539250" name="master:datalabel" x="2556" y="486" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="va_inv" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="710472441" name="master:source_1" x="2556" y="630" w="80" h="55" z="1960" orient="6" defn="master:source_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="49505675">
            <param name="Name" value="Source_1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="417409669" name="master:source_1" x="2556" y="720" w="80" h="55" z="1930" orient="6" defn="master:source_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="49505675">
            <param name="Name" value="Source_1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="802857602" name="master:source_1" x="2556" y="540" w="80" h="55" z="2020" orient="6" defn="master:source_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="49505675">
            <param name="Name" value="Source_1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="562586387" name="" x="2322" y="594" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1147601532" name="" x="2322" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="953742398" name="" x="2322" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1881493890" name="" x="2592" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="999896682" name="" x="2592" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1476291088" name="" x="2106" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="497960409" name="" x="2628" y="540" w="10" h="550" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="540" />
        </Wire>
        <Wire classid="WireOrthogonal" id="601097976" name="" x="2322" y="666" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1504703536" name="" x="2250" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1906730031" name="" x="1944" y="666" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="500355588" name="" x="1944" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1896509637" name="" x="1944" y="594" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1964467888" x="2322" y="666" w="54" h="28" z="190" orient="4" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Grd_Icc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1163914358" x="2322" y="630" w="56" h="28" z="170" orient="4" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Grd_Ibc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1873425818" name="" x="2034" y="594" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="1516583455" x="2322" y="594" w="54" h="28" z="140" orient="4" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Grd_Iac1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="1070065700" x="1908" y="630" w="44" h="80" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" id="846694390" x="1980" y="666" w="70" h="31" z="1" orient="0" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.010 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2070" y="666" w="64" h="10" orient="0" id="841582256" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inductor" id="137871127" x="1980" y="630" w="70" h="31" z="1" orient="0" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.010 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2070" y="630" w="64" h="10" orient="0" id="59234141" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2034" y="594" w="28" h="10" orient="0" id="1884688876" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inductor" id="885502120" x="1980" y="594" w="70" h="31" z="1" orient="0" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.010 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="133233415" x="2106" y="630" w="44" h="80" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="859485299" name="" x="3114" y="504" w="10" h="226" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-216" />
        </Wire>
        <Wire classid="WireOrthogonal" id="660968036" name="" x="3060" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="156366514" name="" x="2034" y="846" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="157872369" name="" x="2034" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1986702707" name="" x="2106" y="846" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="275262232" name="" x="2178" y="792" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1138148006" name="" x="2142" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="57013551" name="" x="2934" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="25372067" name="" x="2106" y="1080" w="874" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="864" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1334024872" name="" x="2106" y="1008" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="900389177" name="" x="2178" y="1008" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="761040579" name="" x="2106" y="1026" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="254288206" name="" x="2106" y="1026" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1647815376" name="" x="2034" y="1008" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1370949973" name="" x="2034" y="1026" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" id="171091905" x="2178" y="972" w="34" h="46" z="1" orient="1" defn="master:capacitor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="20 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" id="1575122783" x="2106" y="972" w="34" h="46" z="1" orient="1" defn="master:capacitor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="20 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" id="1798743280" x="2034" y="972" w="34" h="46" z="1" orient="1" defn="master:capacitor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="20 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="1570160312" x="2106" y="756" w="80" h="44" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2034" y="972" w="10" h="46" orient="0" id="782630586" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2034" y="882" w="10" h="46" orient="0" id="1358969457" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="882" w="10" h="46" orient="0" id="278807937" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2178" y="882" w="10" h="46" orient="0" id="1929857734" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2034" y="936" w="10" h="28" orient="0" id="618550586" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="936" w="10" h="28" orient="0" id="353566629" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:resistor" id="79823182" x="2178" y="882" w="33" h="50" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="0 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:resistor" id="1317613968" x="2106" y="882" w="33" h="50" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="0 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:resistor" id="455131727" x="2034" y="882" w="33" h="50" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="0 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="238287179" x="2106" y="936" w="28" h="50" z="290" orient="1" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Grd_Ib1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1757460591" x="2178" y="936" w="28" h="48" z="300" orient="1" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Grd_Ia1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="1515341786" x="2034" y="846" w="12" h="12" z="0" orient="2" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1747215766" x="2106" y="846" w="12" h="12" z="0" orient="2" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1182419951" x="2178" y="846" w="12" h="12" z="0" orient="2" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2178" y="918" w="10" h="28" orient="0" id="285868052" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:inductor" id="1801382323" x="2214" y="594" w="56" h="31" z="1" orient="0" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.2 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" id="1449061622" x="2214" y="630" w="56" h="31" z="1" orient="0" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.2 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" id="1718354689" x="2214" y="666" w="56" h="31" z="1" orient="0" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.2 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="1197201033" x="2934" y="504" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:capacitor" id="1606485549" x="2862" y="666" w="34" h="54" z="1" orient="1" defn="master:capacitor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="5.0 [mF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="672370214" x="2898" y="630" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2934" y="630" w="10" h="46" orient="0" id="1714472861" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2934" y="702" w="10" h="64" orient="0" id="1793031468" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="756" w="82" h="10" orient="0" id="1629758075" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="630" w="82" h="10" orient="0" id="1108272166" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1457726891" x="2934" y="756" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1895282607" x="2934" y="630" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2934" y="666" w="10" h="46" orient="0" id="108468731" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2934" y="558" w="10" h="64" orient="0" id="1894644695" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2898" y="504" w="46" h="10" orient="0" id="1882302110" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="31875689" x="2862" y="288" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2988" y="288" w="136" h="10" orient="0" id="1576653267" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2970" y="504" w="82" h="10" orient="0" id="1493848405" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker1" id="1311922066" x="3024" y="288" w="106" h="31" z="2050" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72396467">
            <param name="NAME" value="DCC_SS_EN1" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.1 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="1829997500" x="2862" y="756" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="751935432" x="2826" y="756" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="323734787" x="2862" y="630" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1676846156" x="2862" y="504" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2412" y="324" w="424" h="442" orient="0" id="1760460519" disable="false">
          <vertex x="0" y="0" />
          <vertex x="414" y="0" />
          <vertex x="414" y="432" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="414" w="10" h="100" orient="0" id="1447186676" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2412" y="288" w="460" h="100" orient="0" id="1024607655" disable="false">
          <vertex x="0" y="0" />
          <vertex x="450" y="0" />
          <vertex x="450" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="702" w="10" h="64" orient="0" id="26889054" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="594" w="10" h="82" orient="0" id="1428797294" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="504" w="10" h="64" orient="0" id="965215598" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2700" y="756" w="172" h="10" orient="0" id="206264480" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2700" y="504" w="172" h="10" orient="0" id="1447374777" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="961222878" x="2862" y="378" w="33" h="62" z="1" orient="1" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1.0 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="2012975115" x="1908" y="630" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2106" y="756" w="10" h="136" orient="0" id="331902261" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2124" y="306" w="298" h="334" orient="0" id="94022893" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-288" y="0" />
          <vertex x="-288" y="324" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="616952923" x="1728" y="630" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="2250" y="630" w="46" h="10" orient="0" id="1936183582" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2286" y="594" w="46" h="10" orient="0" id="283424405" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="1553656432" x="2934" y="558" w="60" h="44" z="160" orient="0" defn="master:voltmeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Grd_Vdc1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2196" y="594" w="46" h="10" orient="0" id="366506133" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2178" y="630" w="28" h="10" orient="0" id="548192020" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" id="1861402339" x="2862" y="558" w="34" h="54" z="1" orient="1" defn="master:capacitor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="5.0 [mF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="757793417" x="2160" y="306" w="80" h="41" z="2060" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="ACSSC_DRV1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e8 [ohm]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2232" y="342" w="46" h="10" orient="0" id="154104703" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="306" w="46" h="10" orient="0" id="170390092" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="270" w="46" h="10" orient="0" id="2136766507" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="863544417" x="2196" y="306" w="44" h="80" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="1001103243" x="2934" y="666" w="60" h="44" z="210" orient="0" defn="master:voltmeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Grd_Vdc2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="13843826" x="2124" y="630" w="44" h="80" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="123013057" x="1872" y="630" w="80" h="41" z="2000" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="AMC_DRV1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" id="544509657" x="1890" y="954" w="31" h="62" z="1" orient="3" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.10 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" id="204854583" x="1926" y="846" w="34" h="46" z="1" orient="1" defn="master:capacitor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="10 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:resistor" id="964766433" x="1944" y="918" w="33" h="50" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="2 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2009640052" name="" x="1890" y="882" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1531865816" name="" x="1944" y="918" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="873744265" name="" x="1890" y="918" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2045938134" name="" x="1890" y="954" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1919211298" name="" x="1944" y="954" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="828038548" name="" x="1890" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1072652332" name="" x="1908" y="1026" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1228472437" name="" x="1908" y="972" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="307935526" name="" x="1926" y="810" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1042809493" name="" x="1926" y="846" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1452946676" name="" x="2268" y="846" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="653754475" name="" x="2250" y="972" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="478175868" name="" x="2232" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1700574007" name="" x="2286" y="954" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="421839190" name="" x="2232" y="954" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="111438232" name="" x="2232" y="918" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1979831505" name="" x="2286" y="918" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2089503355" name="" x="2232" y="882" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:resistor" id="132911663" x="2286" y="918" w="33" h="50" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="2 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" id="1605448219" x="2268" y="846" w="34" h="46" z="1" orient="1" defn="master:capacitor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="10 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" id="106687947" x="2232" y="954" w="31" h="62" z="1" orient="3" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.10 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1844550406" name="" x="2178" y="1026" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="877425304" name="" x="2106" y="828" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:inductor" id="357541123" x="2340" y="936" w="31" h="62" z="1" orient="3" defn="master:inductor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.10 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:capacitor" id="2083842720" x="2376" y="828" w="34" h="46" z="1" orient="1" defn="master:capacitor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="10 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:resistor" id="1411116286" x="2394" y="900" w="33" h="50" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="2 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1792846080" name="" x="2340" y="864" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="671720061" name="" x="2394" y="900" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="621713837" name="" x="2340" y="900" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="542631545" name="" x="2340" y="936" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1297901648" name="" x="2394" y="936" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1125369897" name="" x="2340" y="954" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="589225993" name="" x="2358" y="954" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1492551547" name="" x="2376" y="828" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="581739717" name="" x="2178" y="810" w="208" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2214" y="594" w="28" h="10" orient="0" id="1783222962" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2214" y="630" w="64" h="10" orient="0" id="585917344" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2196" y="666" w="46" h="10" orient="0" id="1325233322" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2196" y="630" w="28" h="10" orient="0" id="836197004" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2178" y="666" w="46" h="10" orient="0" id="1219424300" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1980" y="594" w="28" h="10" orient="0" id="598156792" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1980" y="666" w="28" h="10" orient="0" id="1640520133" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1962" y="630" w="28" h="10" orient="0" id="77518766" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="632035113" x="3114" y="504" w="44" h="28" z="120" orient="4" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Ibat1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" id="322172641" x="3078" y="684" w="46" h="44" z="230" orient="0" defn="master:voltmeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="BatVolt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3078" y="756" w="10" h="46" orient="0" id="1342245187" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="1796076930" x="3078" y="756" w="12" h="12" z="0" orient="3" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" defn="master:breaker1" id="734835594" x="3006" y="504" w="95" h="31" z="2010" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72396467">
            <param name="NAME" value="DCC_EN1" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="ViewB" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="ROFF" value="1.E6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.1 [ohm]" />
            <param name="TD" value="0.0 [s]" />
            <param name="TDR" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBO" value="0.005 [s]" />
            <param name="IBR" value="" />
            <param name="SBR" value="" />
            <param name="VBR" value="" />
            <param name="BOpen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" id="109936774" x="2970" y="630" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="3150" y="630" w="10" h="64" orient="0" id="958171896" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3150" y="756" w="226" h="10" orient="0" id="1253164736" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" id="2028588674" x="3150" y="630" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" id="1379487209" x="3078" y="756" w="12" h="12" z="0" orient="0" defn="master:pin" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:battery" id="1483980752" x="3150" y="720" w="31" h="44" z="250" orient="0" defn="master:battery" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="120070647">
            <param name="Name" value="Bat1" />
            <param name="Type" value="0" />
            <param name="Enom" value="0.675 [kV]" />
            <param name="Qrated" value="3.26 [kA*hr]" />
            <param name="Inom" value="2 [%]" />
            <param name="SOCint" value="80 [%]" />
            <param name="SOC" value="Bat_SOC" />
            <param name="Qnom" value="0.95 [pu]" />
            <param name="loss" value="0.005 [pu]" />
            <param name="Eexp" value="1.03 [pu]" />
            <param name="Qexp" value="0.4 [pu]" />
            <param name="Efull" value="1.15 [pu]" />
            <param name="SOCv1" value="100 [%]" />
            <param name="V1" value="1.15 [pu]" />
            <param name="SOCv2" value="98 [%]" />
            <param name="V2" value="1.1333 [pu]" />
            <param name="SOCv3" value="95 [%]" />
            <param name="V3" value="1.1167 [pu]" />
            <param name="SOCv4" value="92 [%]" />
            <param name="V4" value="1.1 [pu]" />
            <param name="SOCv5" value="88 [%]" />
            <param name="V5" value="1.075 [pu]" />
            <param name="SOCv6" value="82 [%]" />
            <param name="V6" value="1.0583 [pu]" />
            <param name="SOCv7" value="20 [%]" />
            <param name="V7" value="1.025 [pu]" />
            <param name="SOCv8" value="10 [%]" />
            <param name="V8" value="1.025 [pu]" />
            <param name="SOCv9" value="6 [%]" />
            <param name="V9" value="1.0083 [pu]" />
            <param name="SOCv10" value="1.26 [%]" />
            <param name="V10" value="0.9083 [pu]" />
            <param name="SOCr1" value="97 [%]" />
            <param name="R1" value="0.005 [pu]" />
            <param name="SOCr2" value="94 [%]" />
            <param name="R2" value="0.005 [pu]" />
            <param name="SOCr3" value="90 [%]" />
            <param name="R3" value="0.005 [pu]" />
            <param name="SOCr4" value="85 [%]" />
            <param name="R4" value="0.005 [pu]" />
            <param name="SOCr5" value="50 [%]" />
            <param name="R5" value="0.005 [pu]" />
            <param name="SOCr6" value="15 [%]" />
            <param name="R6" value="0.005 [pu]" />
            <param name="SOCr7" value="10 [%]" />
            <param name="R7" value="0.005 [pu]" />
            <param name="SOCr8" value="6 [%]" />
            <param name="R8" value="0.005 [pu]" />
            <param name="SOCr9" value="3 [%]" />
            <param name="R9" value="0.005 [pu]" />
            <param name="SOCr10" value="0 [%]" />
            <param name="R10" value="0.005 [pu]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="553985929" name="" x="3150" y="738" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1575504775" name="" x="3150" y="684" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="991111152" name="" x="2970" y="630" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2069119254" name="" x="3114" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2026539585" name="" x="3150" y="540" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:battery" id="431765413" x="3150" y="558" w="31" h="44" z="180" orient="0" defn="master:battery" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="120070647">
            <param name="Name" value="Bat2" />
            <param name="Type" value="0" />
            <param name="Enom" value="0.675 [kV]" />
            <param name="Qrated" value="3.26 [kA*hr]" />
            <param name="Inom" value="2 [%]" />
            <param name="SOCint" value="80 [%]" />
            <param name="SOC" value="Bat_SOC2" />
            <param name="Qnom" value="0.95 [pu]" />
            <param name="loss" value="0.005 [pu]" />
            <param name="Eexp" value="1.03 [pu]" />
            <param name="Qexp" value="0.4 [pu]" />
            <param name="Efull" value="1.15 [pu]" />
            <param name="SOCv1" value="100 [%]" />
            <param name="V1" value="1.15 [pu]" />
            <param name="SOCv2" value="98 [%]" />
            <param name="V2" value="1.1333 [pu]" />
            <param name="SOCv3" value="95 [%]" />
            <param name="V3" value="1.1167 [pu]" />
            <param name="SOCv4" value="92 [%]" />
            <param name="V4" value="1.1 [pu]" />
            <param name="SOCv5" value="88 [%]" />
            <param name="V5" value="1.075 [pu]" />
            <param name="SOCv6" value="82 [%]" />
            <param name="V6" value="1.0583 [pu]" />
            <param name="SOCv7" value="20 [%]" />
            <param name="V7" value="1.025 [pu]" />
            <param name="SOCv8" value="10 [%]" />
            <param name="V8" value="1.025 [pu]" />
            <param name="SOCv9" value="6 [%]" />
            <param name="V9" value="1.0083 [pu]" />
            <param name="SOCv10" value="1.26 [%]" />
            <param name="V10" value="0.9083 [pu]" />
            <param name="SOCr1" value="97 [%]" />
            <param name="R1" value="0.005 [pu]" />
            <param name="SOCr2" value="94 [%]" />
            <param name="R2" value="0.005 [pu]" />
            <param name="SOCr3" value="90 [%]" />
            <param name="R3" value="0.005 [pu]" />
            <param name="SOCr4" value="85 [%]" />
            <param name="R4" value="0.005 [pu]" />
            <param name="SOCr5" value="50 [%]" />
            <param name="R5" value="0.005 [pu]" />
            <param name="SOCr6" value="15 [%]" />
            <param name="R6" value="0.005 [pu]" />
            <param name="SOCr7" value="10 [%]" />
            <param name="R7" value="0.005 [pu]" />
            <param name="SOCr8" value="6 [%]" />
            <param name="R8" value="0.005 [pu]" />
            <param name="SOCr9" value="3 [%]" />
            <param name="R9" value="0.005 [pu]" />
            <param name="SOCr10" value="0 [%]" />
            <param name="R10" value="0.005 [pu]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3150" y="576" w="10" h="64" orient="0" id="187733909" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1729065429" name="" x="3042" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3078" y="504" w="10" h="190" orient="0" id="1417099001" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2010036162" name="" x="2970" y="1080" w="10" h="460" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-450" />
        </Wire>
        <User classid="UserCmp" id="1388388084" name="PCS215_v5:break" x="2340" y="306" w="152" h="104" z="10" orient="0" defn="PCS215_v5:break" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="476983971" name="" x="1800" y="630" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2000682381" name="" x="2070" y="1818" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="148935054" name="" x="1980" y="1764" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="462389502" name="" x="1980" y="1818" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="196773432" name="" x="2016" y="1854" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="751536870" x="1980" y="1854" w="76" h="22" z="760" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="2027076623" x="2034" y="1818" w="80" h="56" z="1430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1804356038" name="" x="1926" y="1764" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="459925119" x="1926" y="1764" w="68" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWM_EN1x" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1438218205" name="" x="2286" y="1638" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1730911385" name="" x="2286" y="1548" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="642640864" name="" x="2250" y="1440" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="214354417" name="master:datalabel" x="2142" y="1818" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="EN_inv_bk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="873345353" name="" x="2034" y="1764" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:compare" id="1827540787" x="2070" y="1764" w="80" h="59" z="1440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="0.5" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="673601526" name="master:datalabel" x="2160" y="1764" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="EN_inv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="20830314" name="" x="2214" y="1584" w="64" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="-54" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2080422652" name="" x="2160" y="1710" w="64" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-126" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1621079010" name="" x="2106" y="1764" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="918942364" name="" x="2196" y="1638" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="582795924" name="" x="2196" y="1548" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="971351292" name="" x="2196" y="1440" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="903203161" name="" x="2088" y="1638" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1735264357" name="" x="2088" y="1548" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="546556581" name="" x="2088" y="1440" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="316586543" x="2160" y="1638" w="80" h="56" z="1460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="626303854" x="2160" y="1548" w="80" h="56" z="1500" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="587813611" x="2160" y="1440" w="80" h="56" z="1640" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="614627816" name="" x="1944" y="1638" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="381294387" name="" x="1944" y="1548" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1804778304" name="" x="1944" y="1440" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1002888509" name="master:datalabel" x="2052" y="1674" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BatVolt" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="264411449" name="master:datalabel" x="2052" y="1584" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BatVolt" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1222349728" name="master:datalabel" x="2052" y="1476" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BatVolt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1477696108" x="2052" y="1638" w="80" h="56" z="1330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1207038103" x="2052" y="1548" w="80" h="56" z="1350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="381823031" x="2052" y="1440" w="80" h="56" z="1390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="270518752" x="1944" y="1638" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1881761287" x="1944" y="1548" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1965175089" x="1944" y="1440" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1704248534" name="master:datalabel" x="2286" y="1638" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="vc_inv" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1121744137" name="master:datalabel" x="2286" y="1548" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="vb_inv" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1272416073" name="master:datalabel" x="2286" y="1440" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="va_inv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2080716776" name="" x="2142" y="1152" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="388856519" name="" x="2142" y="1260" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="179359460" name="" x="2142" y="1350" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="833187241" name="" x="2016" y="1350" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2129582832" name="" x="2016" y="1260" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="153133848" name="" x="2016" y="1152" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1262054360" name="master:datalabel" x="2052" y="1386" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Grd_Icc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="391026118" name="master:datalabel" x="2052" y="1296" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Grd_Ibc1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1062453136" name="master:datalabel" x="2052" y="1188" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Grd_Iac1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1729214997" x="2052" y="1350" w="80" h="56" z="1670" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1727215245" x="2052" y="1260" w="80" h="56" z="1720" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1967707815" x="2052" y="1152" w="80" h="56" z="1810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1811806297" x="1944" y="1350" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1958622395" x="1944" y="1260" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="681354790" x="1944" y="1152" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Duty_M1A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1079168143" name="master:datalabel" x="2142" y="1152" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="ic_inv_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1724076944" name="master:datalabel" x="2142" y="1260" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="ib_inv_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1692257390" name="master:datalabel" x="2142" y="1350" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="ia_inv_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="50746761" name="PCS215_v5:special_funcs" x="702" y="2196" w="118" h="97" z="1170" orient="0" defn="PCS215_v5:special_funcs" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="3769640">
            <param name="Name" value="" />
            <param name="fnom" value="FreqSet" />
            <param name="Enable_Active_Islanding" value="0" />
            <param name="k_slope" value="1.0" />
            <param name="Enable_SSDC" value="0" />
            <param name="Kssdc" value="1.0" />
            <param name="T1ssdc" value="0.01" />
            <param name="T2ssdc" value="0.01" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="237356938" name="PCS215_v5:oc_spov" x="1260" y="2196" w="152" h="86" z="1070" orient="0" defn="PCS215_v5:oc_spov" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="37416191">
            <param name="Name" value="" />
            <param name="vnom" value="0.69" />
            <param name="Ipeak" value="10" />
            <param name="SPOV_Vblock" value="10" />
            <param name="SPOV_Vtrip" value="10" />
            <param name="SPOV_Ttrip" value="0.5" />
          </paramlist>
        </User>
      </schematic>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="N" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="PQref" x="0" y="-54" dim="2" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="38" y1="0" x2="54" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="None" port="N" />
        <rect x="-38" y="-36" height="73" width="77" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-16" y="28" stroke="Black" font-size="Medium" text-anchor="Start"><![CDATA[BESS]]></text>
        <line x1="0" y1="-54" x2="0" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-36" y="-40" stroke="Black" font-size="Medium" text-anchor="Start"><![CDATA[PQref]]></text>
      </svg>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="502253243" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="N" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="627120966" classid="Port" x="0" y="-54">
          <paramlist>
            <param name="name" value="PQref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="776881049" x="38" y="0">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="N" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="363174016" x="-38" y="-36" w="77" h="73">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="745281784" x="-16" y="28">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="BESS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1104483689" x="0" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="770315826" x="-36" y="-40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="PQref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Ctrl_1" group="" url="" version="" build="" crc="35359601" instances="1" key="" view="false" date="0" id="509150798">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Fortran" id="1163540393" classid="CoreSegment"><![CDATA[! PCS2 Interface for PSCAD&IVF&VS

 !     CALL AUX_PCS2CTRL($gridvolt,$busvolt,$setupword,$modulecur,$capcur,$pqrefset,$battmeas,$commandword,$mcbdrv,$acmdrv,$acsscdrv,$dccdrv,$dcsscdrv,$dutym1,$dutym2,$dutym3,$dutym4,$pwmen,$debugdata1,$debugdata2)
       CALL AUX_PCS2CTRL($GRIDVOLT,$BUSVOLT,$SETUPWORD,$MODULECUR,$CAPCUR,$PQREFSET,$BATTMEAS,$COMMANDWORD,$TSAMPLE,$SCLTOBESS,$TP_IA,$TP_IB,$TP_IC,$JCOFT,$VOLTHPFFREQ,$DAMPCOFT,$FrequenceTripTh,$FrequenceTripTime,$VoltageTripTh,$VoltageTripTime,$MCBDRV,$ACMDRV,$ACSSCDRV,$DCCDRV,$DCSSCDRV,$DUTYM1,$DUTYM2,$DUTYM3,$DUTYM4,$PWMEN,$DEBUGDATA1,$DEBUGDATA2)]]></segment>
        <segment name="Branch" id="334717348" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1351986499" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="DampCoft" x="-108" y="144" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VoltHpfFreq" x="-108" y="126" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="JCoft" x="-108" y="108" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="TP_ic" x="-108" y="90" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="TP_ib" x="-108" y="72" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="TP_ia" x="-108" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="SclToBess" x="-108" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Tsample" x="-108" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="debugdata2" x="108" y="72" dim="16" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="debugdata1" x="108" y="54" dim="16" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="pwmen" x="108" y="36" dim="4" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="dutym4" x="108" y="18" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="dutym3" x="108" y="0" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="dutym2" x="108" y="-18" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="dutym1" x="108" y="-36" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="dcsscdrv" x="108" y="-54" dim="4" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="dccdrv" x="108" y="-72" dim="4" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="acsscdrv" x="108" y="-90" dim="4" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="acmdrv" x="108" y="-108" dim="4" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="mcbdrv" x="108" y="-126" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="commandword" x="-108" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="battmeas" x="-108" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="pqrefset" x="-108" y="-36" dim="2" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="capcur" x="-108" y="-54" dim="2" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="modulecur" x="-108" y="-72" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="setupword" x="-108" y="-90" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="busvolt" x="-108" y="-108" dim="2" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="gridvolt" x="-108" y="-126" dim="2" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="FrequenceTripTh" x="-108" y="162" dim="8" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="FrequenceTripTime" x="-108" y="180" dim="8" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VoltageTripTh" x="-108" y="198" dim="8" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VoltageTripTime" x="-108" y="216" dim="8" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-108" y1="126" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="131" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-108" y1="144" x2="-39" y2="144" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="149" x2="-39" y2="144" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="139" x2="-39" y2="144" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-32" y="135" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[DampCoft]]></text>
        <text x="-32" y="117" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[HPFCutFreq]]></text>
        <line x1="-44" y1="121" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="131" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-108" y1="126" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-66" y="99" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[JCoft]]></text>
        <line x1="-44" y1="103" x2="-39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="113" x2="-39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-108" y1="108" x2="-39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-65" y="80" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[TP_ic]]></text>
        <line x1="-44" y1="85" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="95" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-108" y1="90" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-108" y1="72" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="77" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="67" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-63" y="62" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[TP_ib]]></text>
        <line x1="-108" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-60" y="46" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[TP_ia]]></text>
        <text x="-65" y="27" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SclToBess]]></text>
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-108" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-68" y="10" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tsample]]></text>
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-109" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="56" y="84" stroke="black" font-size="Small" text-anchor="Middle">data2</text>
        <line x1="108" y1="72" x2="39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="55" y="66" stroke="black" font-size="Small" text-anchor="Middle">data1</text>
        <line x1="107" y1="54" x2="39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="61" y="48" stroke="black" font-size="Small" text-anchor="Middle">pwmEN</text>
        <line x1="108" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="55" y="30" stroke="black" font-size="Small" text-anchor="Middle">duty4</text>
        <line x1="108" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="55" y="11" stroke="black" font-size="Small" text-anchor="Middle">duty3</text>
        <line x1="108" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="55" y="-6" stroke="black" font-size="Small" text-anchor="Middle">duty2</text>
        <line x1="108" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="55" y="-24" stroke="black" font-size="Small" text-anchor="Middle">duty1</text>
        <line x1="109" y1="-36" x2="39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="58" y="-60" stroke="black" font-size="Small" text-anchor="Middle">DCSS</text>
        <line x1="107" y1="-54" x2="39" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="-78" stroke="black" font-size="Small" text-anchor="Middle">DCC</text>
        <line x1="107" y1="-72" x2="39" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="58" y="-96" stroke="black" font-size="Small" text-anchor="Middle">ACSS</text>
        <line x1="107" y1="-90" x2="39" y2="-90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="55" y="-114" stroke="black" font-size="Small" text-anchor="Middle">ACM</text>
        <line x1="107" y1="-108" x2="39" y2="-108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="55" y="-133" stroke="black" font-size="Small" text-anchor="Middle">MCB</text>
        <line x1="108" y1="-126" x2="39" y2="-126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-70" y="-8" stroke="black" font-size="Small" text-anchor="Middle">Command</text>
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-108" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-58" y="-26" stroke="black" font-size="Small" text-anchor="Middle">Batte</text>
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-107" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-60" y="-44" stroke="black" font-size="Small" text-anchor="Middle">PQref</text>
        <line x1="-44" y1="-49" x2="-39" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-59" x2="-39" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-108" y1="-54" x2="-39" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-57" y="-60" stroke="black" font-size="Small" text-anchor="Middle">Icap</text>
        <line x1="-44" y1="-31" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-41" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-107" y1="-36" x2="-39" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-60" y="-80" stroke="black" font-size="Small" text-anchor="Middle">Imodul</text>
        <line x1="-44" y1="-67" x2="-39" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-77" x2="-39" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-108" y1="-72" x2="-39" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-59" y="-97" stroke="black" font-size="Small" text-anchor="Middle">setup</text>
        <line x1="-44" y1="-85" x2="-39" y2="-90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-95" x2="-39" y2="-90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-107" y1="-90" x2="-39" y2="-90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-59" y="-114" stroke="black" font-size="Small" text-anchor="Middle">Vbus</text>
        <line x1="-44" y1="-103" x2="-39" y2="-108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-113" x2="-39" y2="-108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-108" y1="-108" x2="-39" y2="-108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-60" y="-133" stroke="black" font-size="Small" text-anchor="Middle">Vgrid</text>
        <line x1="-44" y1="-121" x2="-39" y2="-126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-131" x2="-39" y2="-126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-108" y1="-126" x2="-39" y2="-126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-39" y="-157" width="78" height="384" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-108" y1="162" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="157" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="167" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-60" y="155" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[FreqTripTh]]></text>
        <line x1="-108" y1="180" x2="-39" y2="180" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="175" x2="-39" y2="180" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="185" x2="-39" y2="180" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-59" y="174" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[FreqTripTime]]></text>
        <line x1="-107" y1="198" x2="-39" y2="198" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="193" x2="-39" y2="198" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="203" x2="-39" y2="198" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-59" y="191" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[VoltTripTh]]></text>
        <line x1="-108" y1="216" x2="-39" y2="216" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="211" x2="-39" y2="216" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="221" x2="-39" y2="216" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-60" y="208" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[VoltTripTime]]></text>
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="946236665" classid="Port" x="-108" y="144">
          <paramlist>
            <param name="name" value="DampCoft" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="666130455" classid="Port" x="-108" y="126">
          <paramlist>
            <param name="name" value="VoltHpfFreq" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1833325038" classid="Port" x="-108" y="108">
          <paramlist>
            <param name="name" value="JCoft" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="547070840" classid="Port" x="-108" y="90">
          <paramlist>
            <param name="name" value="TP_ic" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="24976877" classid="Port" x="-108" y="72">
          <paramlist>
            <param name="name" value="TP_ib" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="196683752" classid="Port" x="-108" y="54">
          <paramlist>
            <param name="name" value="TP_ia" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="131957066" classid="Port" x="-108" y="36">
          <paramlist>
            <param name="name" value="SclToBess" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="774518377" classid="Port" x="-108" y="18">
          <paramlist>
            <param name="name" value="Tsample" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1011069824" classid="Port" x="108" y="72">
          <paramlist>
            <param name="name" value="debugdata2" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="16" />
          </paramlist>
        </Port>
        <Port id="73631839" classid="Port" x="108" y="54">
          <paramlist>
            <param name="name" value="debugdata1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="16" />
          </paramlist>
        </Port>
        <Port id="1563737042" classid="Port" x="108" y="36">
          <paramlist>
            <param name="name" value="pwmen" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="4" />
          </paramlist>
        </Port>
        <Port id="585947482" classid="Port" x="108" y="18">
          <paramlist>
            <param name="name" value="dutym4" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="6046847" classid="Port" x="108" y="0">
          <paramlist>
            <param name="name" value="dutym3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1879765763" classid="Port" x="108" y="-18">
          <paramlist>
            <param name="name" value="dutym2" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1057272985" classid="Port" x="108" y="-36">
          <paramlist>
            <param name="name" value="dutym1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="959213930" classid="Port" x="108" y="-54">
          <paramlist>
            <param name="name" value="dcsscdrv" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="4" />
          </paramlist>
        </Port>
        <Port id="1632922181" classid="Port" x="108" y="-72">
          <paramlist>
            <param name="name" value="dccdrv" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="4" />
          </paramlist>
        </Port>
        <Port id="1510364556" classid="Port" x="108" y="-90">
          <paramlist>
            <param name="name" value="acsscdrv" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="4" />
          </paramlist>
        </Port>
        <Port id="516263937" classid="Port" x="108" y="-108">
          <paramlist>
            <param name="name" value="acmdrv" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="4" />
          </paramlist>
        </Port>
        <Port id="658648718" classid="Port" x="108" y="-126">
          <paramlist>
            <param name="name" value="mcbdrv" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1167853206" classid="Port" x="-108" y="0">
          <paramlist>
            <param name="name" value="commandword" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1673390212" classid="Port" x="-108" y="-18">
          <paramlist>
            <param name="name" value="battmeas" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1092091393" classid="Port" x="-108" y="-36">
          <paramlist>
            <param name="name" value="pqrefset" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Port id="1929673238" classid="Port" x="-108" y="-54">
          <paramlist>
            <param name="name" value="capcur" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Port id="1024740252" classid="Port" x="-108" y="-72">
          <paramlist>
            <param name="name" value="modulecur" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="127339894" classid="Port" x="-108" y="-90">
          <paramlist>
            <param name="name" value="setupword" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="206928472" classid="Port" x="-108" y="-108">
          <paramlist>
            <param name="name" value="busvolt" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Port id="1808109251" classid="Port" x="-108" y="-126">
          <paramlist>
            <param name="name" value="gridvolt" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="2" />
          </paramlist>
        </Port>
        <Port id="531898057" classid="Port" x="-108" y="162">
          <paramlist>
            <param name="name" value="FrequenceTripTh" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="8" />
          </paramlist>
        </Port>
        <Port id="652844339" classid="Port" x="-108" y="180">
          <paramlist>
            <param name="name" value="FrequenceTripTime" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="8" />
          </paramlist>
        </Port>
        <Port id="889492191" classid="Port" x="-108" y="198">
          <paramlist>
            <param name="name" value="VoltageTripTh" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="8" />
          </paramlist>
        </Port>
        <Port id="1576994936" classid="Port" x="-108" y="216">
          <paramlist>
            <param name="name" value="VoltageTripTime" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="8" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1930735982" x="-108" y="126">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1035298825" x="-44" y="131">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="252826604" x="-108" y="144">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="966623664" x="-44" y="149">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="948416707" x="-44" y="139">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1310299794" x="-32" y="135">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="DampCoft" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1114057437" x="-32" y="117">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="HPFCutFreq" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1457823494" x="-44" y="121">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1495417140" x="-44" y="131">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1736433742" x="-108" y="126">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="367870387" x="-66" y="99">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="JCoft" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1603906618" x="-44" y="103">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="843508347" x="-44" y="113">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1649003644" x="-108" y="108">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="331098978" x="-65" y="80">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="TP_ic" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1917529260" x="-44" y="85">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1889675242" x="-44" y="95">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="574221118" x="-108" y="90">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="733102744" x="-108" y="72">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="21226403" x="-44" y="77">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1867336885" x="-44" y="67">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1515779682" x="-63" y="62">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="TP_ib" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="380258450" x="-108" y="54">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="579954314" x="-44" y="59">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1031620734" x="-44" y="49">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1789509478" x="-60" y="46">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="TP_ia" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1888309297" x="-65" y="27">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SclToBess" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1958818492" x="-44" y="31">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="938128299" x="-44" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1434556380" x="-108" y="36">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="325286068" x="-68" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tsample" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="853789538" x="-44" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="674605721" x="-44" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="818400976" x="-109" y="18">
          <vertex x="0" y="0" />
          <vertex x="70" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="85348979" x="56" y="84">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="data2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="897573438" x="108" y="72">
          <vertex x="0" y="0" />
          <vertex x="-69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="367504624" x="55" y="66">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="data1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1656871899" x="107" y="54">
          <vertex x="0" y="0" />
          <vertex x="-68" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="218007005" x="61" y="48">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="pwmEN" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1878924608" x="108" y="36">
          <vertex x="0" y="0" />
          <vertex x="-69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="230107351" x="55" y="30">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="duty4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1871822388" x="108" y="18">
          <vertex x="0" y="0" />
          <vertex x="-69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="193629717" x="55" y="11">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="duty3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1751269132" x="108" y="0">
          <vertex x="0" y="0" />
          <vertex x="-69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1332982098" x="55" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="duty2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="305583713" x="108" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1850983436" x="55" y="-24">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="duty1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="907304662" x="109" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-70" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1933660484" x="58" y="-60">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="DCSS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1974367032" x="107" y="-54">
          <vertex x="0" y="0" />
          <vertex x="-68" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="414720896" x="54" y="-78">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="DCC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="656926934" x="107" y="-72">
          <vertex x="0" y="0" />
          <vertex x="-68" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="764457205" x="58" y="-96">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="ACSS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1819264422" x="107" y="-90">
          <vertex x="0" y="0" />
          <vertex x="-68" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="194768002" x="55" y="-114">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="ACM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="527257618" x="107" y="-108">
          <vertex x="0" y="0" />
          <vertex x="-68" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1940579662" x="55" y="-133">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="MCB" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="279840263" x="108" y="-126">
          <vertex x="0" y="0" />
          <vertex x="-69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="303772018" x="-70" y="-8">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Command" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1611384011" x="-44" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="669300048" x="-44" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1757389329" x="-108" y="0">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1834175612" x="-58" y="-26">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Batte" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="469135530" x="-44" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1803362040" x="-44" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="288041243" x="-107" y="-18">
          <vertex x="0" y="0" />
          <vertex x="68" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="189346603" x="-60" y="-44">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PQref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1875832030" x="-44" y="-49">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="712853939" x="-44" y="-59">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2083096726" x="-108" y="-54">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="671844593" x="-57" y="-60">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Icap" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="911651839" x="-44" y="-31">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1717866120" x="-44" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="783422576" x="-107" y="-36">
          <vertex x="0" y="0" />
          <vertex x="68" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2057525575" x="-60" y="-80">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Imodul" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1319985989" x="-44" y="-67">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="377533443" x="-44" y="-77">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1204652090" x="-108" y="-72">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1859568254" x="-59" y="-97">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="setup" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1858334725" x="-44" y="-85">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1980856343" x="-44" y="-95">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="512851318" x="-107" y="-90">
          <vertex x="0" y="0" />
          <vertex x="68" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="41320346" x="-59" y="-114">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vbus" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="362268556" x="-44" y="-103">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="561298960" x="-44" y="-113">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1540159844" x="-108" y="-108">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="333359887" x="-60" y="-133">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vgrid" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="581817637" x="-44" y="-121">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1797207132" x="-44" y="-131">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="412261716" x="-108" y="-126">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1501539650" x="-39" y="-157" w="78" h="384">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="878025955" x="-108" y="162">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="890318244" x="-44" y="157">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1277276144" x="-44" y="167">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="86839512" x="-60" y="155">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="FreqTripTh" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="629122473" x="-108" y="180">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1070682515" x="-44" y="175">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="311810494" x="-44" y="185">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="270678450" x="-59" y="174">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="FreqTripTime" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2065330843" x="-107" y="198">
          <vertex x="0" y="0" />
          <vertex x="68" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="206847916" x="-44" y="193">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="157929772" x="-44" y="203">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1693864779" x="-59" y="191">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VoltTripTh" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="261171275" x="-108" y="216">
          <vertex x="0" y="0" />
          <vertex x="69" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="631413793" x="-44" y="211">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="996423494" x="-44" y="221">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1341515056" x="-60" y="208">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VoltTripTime" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
  </definitions>
  <Layers>
    <Layer id="1386589091" classid="Layer" name="Icap" state="enabled">
      <paramlist>
        <param name="disabled_color" value="#FF000000" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF000000" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
  </Layers>
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="1207192064" link="1898918111">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="229950010" link="45943511">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1393517745" link="423195519">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1672411816" link="1532298847">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="826352321" link="2024931956">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1262969349" link="1864446794">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2046021383" link="279592833">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1646314896" link="1898918111">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1823227708" link="45943511">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1200295257" link="423195519">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="508390122" link="1532298847">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1834557748" link="2024931956">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1206237448" link="1864446794">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1869709979" link="279592833">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="539396660" link="1041773489">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1726648769" link="530105604">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1468096349" link="1350005865">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="370131355" link="97888219">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="672649181" link="497479220">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1931276824" link="273466733">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="224306448" link="542698432">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1961630889" link="1268870861">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1473222477" link="238082176">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="437851906" link="752702066">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="154398865" link="41054792">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1496075025" link="1654213772">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1349709097" link="40453965">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1583141301" link="202491964">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="639615843" link="686731675">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="238038178" link="1824637101">
      <path>
        <ref link="200000000" />
        <ref link="200000001" />
        <ref link="786900925" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="222320651" link="1104006005">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="705101764" link="1650234972">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="550831438" link="1781040424">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="888322973" link="107284862">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="420509208" link="684998873">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="761997417" link="1126287693">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1757286615" link="72023812">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.500000" />
        <param name="ymax" value="1.500000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1509210158" link="1781064556">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="939710061" link="1273779095">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-6.0" />
        <param name="ymax" value="6.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1181094594" link="414351542">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-3.0" />
        <param name="ymax" value="4.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1647199761" link="888063766">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="0.8" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="64901081" link="1462780138">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1702639225" link="1554984949">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="ymin" value="-8.0" />
        <param name="ymax" value="8.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1037137089" link="1183246201">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1017018081" link="723449571">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1776187277" link="27382265">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="944533525" link="1122880673">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1233851596" link="306819252">
      <path>
        <ref link="200000000" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="128351117" link="1176461216">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="286572954" link="1904532778">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1862045418" link="947743808">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
        <param name="bold_4" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1289611066" link="546703322">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1857457488" link="793139167">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="41607271" link="536693432">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1332925873" link="1325033549">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="775834739" link="1741571563">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="922685753" link="1924999645">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1149970415" link="1646880374">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1930927743" link="1581919821">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_32" value="true" />
        <param name="bold_31" value="true" />
        <param name="bold_30" value="true" />
        <param name="bold_29" value="true" />
        <param name="bold_28" value="true" />
        <param name="bold_27" value="true" />
        <param name="bold_26" value="true" />
        <param name="bold_25" value="true" />
        <param name="bold_24" value="true" />
        <param name="bold_23" value="true" />
        <param name="bold_22" value="true" />
        <param name="bold_21" value="true" />
        <param name="bold_20" value="true" />
        <param name="bold_19" value="true" />
        <param name="bold_18" value="true" />
        <param name="bold_17" value="true" />
        <param name="bold_16" value="true" />
        <param name="bold_15" value="true" />
        <param name="bold_14" value="true" />
        <param name="bold_13" value="true" />
        <param name="bold_12" value="true" />
        <param name="bold_11" value="true" />
        <param name="bold_10" value="true" />
        <param name="bold_9" value="true" />
        <param name="bold_8" value="true" />
        <param name="bold_7" value="true" />
        <param name="bold_6" value="true" />
        <param name="bold_5" value="true" />
        <param name="bold_4" value="false" />
        <param name="bold_3" value="false" />
        <param name="bold_2" value="false" />
        <param name="bold_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="88177226" link="1206930686">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="204179831" link="1788761077">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1408175670" link="1763425324">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="508650749" link="332018516">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1099014106" link="1218102622">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1474509219" link="1045331477">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1518002932" link="1368182556">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1080395675" link="1622070659">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="759467199" link="1315064536">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="442467246" link="1543950300">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="525732639" link="843312083">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="763534812" link="944979153">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1208044293" link="1766414882">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1248525456" link="349856228">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1242721633" link="1614741311">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1370380515" link="1354900607">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="5822099" link="468425456">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="943881018" link="792985">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1158872628" link="1634330177">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1312459667" link="842728982">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1661658321" link="70457646">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1310311629" link="1993458533">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="450520338" link="2147206797">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2119388151" link="262502065">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1940616216" link="1455832823">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2123040025" link="2090615358">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="xmin" value="9.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1504562365" link="1502997275">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1800382154" link="1455641990">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="37977769" link="576757349">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1021984462" link="2144472631">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1766475377" link="813021029">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1319339579" link="1851818112">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1496793212" link="35479665">
      <path>
        <ref link="200000000" />
        <ref link="1397805971" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="true" />
        <param name="visible_2" value="true" />
        <param name="visible_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <List classid="Resource">
    <Resource classid="LinkedResource" id="1153860835" url=".\Resources\ETRAN_IF12.lib">
      <paramlist>
        <param name="filepath" value=".\Resources\ETRAN_IF12.lib" />
        <param name="copy_file" value="false" />
        <param name="include" value="true" />
      </paramlist>
    </Resource>
    <Resource classid="LinkedResource" id="690937005" url=".\Resources\pcs_adds_on.lib">
      <paramlist>
        <param name="filepath" value=".\Resources\pcs_adds_on.lib" />
        <param name="copy_file" value="false" />
        <param name="include" value="true" />
      </paramlist>
    </Resource>
    <Resource classid="StaticResource" id="138063261" url=".\Resources\PCS_Controller.li">
      <paramlist>
        <param name="filepath" value=".\Resources\PCS_Controller.li" />
        <param name="copy_file" value="false" />
        <param name="type" value="0" />
        <param name="include" value="false" />
      </paramlist>
    </Resource>
    <Resource classid="SourceResource" id="1020280749" url=".\Resources\Q_Initial_Conditions.f">
      <paramlist>
        <param name="filepath" value=".\Resources\Q_Initial_Conditions.f" />
        <param name="copy_file" value="false" />
        <param name="include" value="true" />
      </paramlist>
    </Resource>
  </List>
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <hierarchy>
    <call link="339408166" name="PCS215_v5:Station" z="-1" view="false" instance="0">
      <call link="200000000" name="PCS215_v5:Main" z="-1" view="true" instance="0">
        <call link="1397805971" name="PCS215_v5:BESS_1" z="70" view="false" instance="0">
          <call link="1388388084" name="PCS215_v5:break" z="10" view="false" instance="0" />
          <call link="1001420093" name="PCS215_v5:FFT_Mod" z="700" view="false" instance="0" />
          <call link="39562012" name="PCS215_v5:PWM_3Level" z="1450" view="false" instance="0" />
        </call>
      </call>
    </call>
  </hierarchy>
</project>